<!DOCTYPE html>
<html lang="fr">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>RPi-PLC Studio — Documentation Utilisateur</title>
<style>
/* ── BASE ── */
:root {
  --bg: #0d1117; --bg2: #161b22; --bg3: #1c2128; --bg4: #21262d;
  --border: #30363d; --text: #e6edf3; --text2: #8b949e; --text3: #484f58;
  --accent: #58a6ff; --green: #3fb950; --red: #f85149; --amber: #d29922;
  --purple: #bc8cff; --teal: #39d353; --cyan: #00d4ff; --orange: #f0883e;
  --r: 8px; --font: system-ui, -apple-system, 'Segoe UI', Roboto, Arial, sans-serif;
  --mono: 'JetBrains Mono', 'Fira Code', 'Consolas', monospace;
}
*, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }
html { scroll-behavior: smooth; }
body {
  font-family: var(--font); background: var(--bg); color: var(--text);
  font-size: 15px; line-height: 1.7;
  display: grid; grid-template-columns: 280px 1fr; min-height: 100vh;
}

/* ── SIDEBAR ── */
nav {
  background: var(--bg2); border-right: 1px solid var(--border);
  position: sticky; top: 0; height: 100vh; overflow-y: auto;
  padding: 0 0 40px; display: flex; flex-direction: column;
}
nav::-webkit-scrollbar { width: 4px; }
nav::-webkit-scrollbar-thumb { background: var(--border); border-radius: 2px; }
.nav-logo {
  padding: 20px 20px 16px; border-bottom: 1px solid var(--border); flex-shrink: 0;
}
.nav-logo h1 { font-size: 18px; font-weight: 800; color: var(--accent); }
.nav-logo h1 span { color: var(--green); }
.nav-logo p { font-size: 12px; color: var(--text3); margin-top: 2px; }
.nav-section {
  padding: 14px 20px 4px; font-size: 12px; font-weight: 700;
  color: var(--text3); text-transform: uppercase; letter-spacing: 1px;
  flex-shrink: 0;
}
nav a {
  display: block; padding: 6px 20px 6px 28px; font-size: 14px;
  color: var(--text2); text-decoration: none; border-left: 2px solid transparent;
  transition: all .15s; white-space: nowrap; overflow: hidden; text-overflow: ellipsis;
  flex-shrink: 0;
}
nav a:hover { color: var(--text); background: var(--bg3); }
nav a.active { color: var(--accent); border-left-color: var(--accent); background: #0d1f35; }
nav a.sub { padding-left: 36px; font-size: 13px; }

/* ── MAIN ── */
main { max-width: 960px; padding: 48px 48px 80px; }
@media (max-width: 900px) { body { grid-template-columns: 1fr; } nav { display: none; } main { padding: 24px 20px; } }

/* ── TYPOGRAPHY ── */
h1 { font-size: 32px; font-weight: 800; color: var(--text); margin-bottom: 12px; line-height: 1.2; }
h2 {
  font-size: 22px; font-weight: 700; color: var(--text);
  margin-top: 52px; margin-bottom: 16px; padding-bottom: 10px;
  border-bottom: 2px solid var(--border); display: flex; align-items: center; gap: 10px;
}
h2 .icon { font-size: 20px; }
h3 { font-size: 17px; font-weight: 700; color: var(--accent); margin-top: 28px; margin-bottom: 10px; }
h4 { font-size: 14px; font-weight: 700; color: var(--amber); margin-top: 20px; margin-bottom: 8px; text-transform: uppercase; letter-spacing: .5px; }
p { margin-bottom: 14px; color: var(--text); }
p + p { margin-top: -4px; }
ul, ol { padding-left: 22px; margin-bottom: 14px; }
li { margin-bottom: 5px; color: var(--text); }
li::marker { color: var(--text3); }
strong { color: var(--text); font-weight: 600; }
em { color: var(--text2); font-style: italic; }
hr { border: none; border-top: 1px solid var(--border); margin: 36px 0; }

/* ── CODE ── */
code {
  font-family: var(--mono); font-size: 12.5px;
  background: var(--bg3); border: 1px solid var(--border);
  padding: 1px 6px; border-radius: 4px; color: var(--cyan);
}
pre {
  background: var(--bg2); border: 1px solid var(--border); border-radius: var(--r);
  padding: 18px 20px; overflow-x: auto; margin: 16px 0;
  position: relative;
}
pre code {
  background: none; border: none; padding: 0; color: var(--text);
  font-size: 13px; line-height: 1.6;
}
.comment { color: var(--text3); }
.key { color: var(--purple); }
.val { color: var(--green); }
.str { color: var(--amber); }
.kw  { color: var(--red); }

/* ── CALLOUTS ── */
.note, .tip, .warn, .danger {
  border-radius: var(--r); padding: 14px 18px; margin: 16px 0;
  display: flex; gap: 12px; align-items: flex-start; font-size: 14px;
}
.note   { background: #0d1f35; border: 1px solid var(--accent)40; }
.tip    { background: #0d2010; border: 1px solid var(--green)40; }
.warn   { background: #2a1f0a; border: 1px solid var(--amber)40; }
.danger { background: #2a1010; border: 1px solid var(--red)40; }
.note .ci   { color: var(--accent); font-size: 18px; flex-shrink: 0; margin-top: 1px; }
.tip .ci    { color: var(--green);  font-size: 18px; flex-shrink: 0; margin-top: 1px; }
.warn .ci   { color: var(--amber);  font-size: 18px; flex-shrink: 0; margin-top: 1px; }
.danger .ci { color: var(--red);    font-size: 18px; flex-shrink: 0; margin-top: 1px; }
.note p, .tip p, .warn p, .danger p { margin: 0; }

/* ── TABLES ── */
table { width: 100%; border-collapse: collapse; margin: 16px 0; font-size: 13.5px; }
th {
  background: var(--bg3); color: var(--text2); font-weight: 600;
  padding: 10px 14px; text-align: left; border-bottom: 2px solid var(--border);
  font-size: 12px; text-transform: uppercase; letter-spacing: .5px;
}
td { padding: 9px 14px; border-bottom: 1px solid var(--bg4); vertical-align: top; }
tr:hover td { background: var(--bg2); }
td code { font-size: 12px; }

/* ── BLOCK CARDS ── */
.block-grid {
  display: grid; grid-template-columns: repeat(auto-fill, minmax(280px, 1fr));
  gap: 12px; margin: 16px 0;
}
.block-card {
  background: var(--bg2); border: 1px solid var(--border); border-radius: var(--r);
  padding: 14px; transition: border-color .15s;
}
.block-card:hover { border-color: var(--accent)50; }
.block-card-header {
  display: flex; align-items: center; gap: 10px; margin-bottom: 8px;
}
.block-badge {
  font-family: var(--mono); font-size: 11px; font-weight: 700;
  padding: 3px 8px; border-radius: 4px; border: 1px solid; flex-shrink: 0;
}
.block-card-title { font-size: 13px; font-weight: 600; color: var(--text); }
.block-card-desc { font-size: 12px; color: var(--text2); line-height: 1.5; }
.block-ports { display: flex; gap: 12px; margin-top: 8px; flex-wrap: wrap; }
.port-in, .port-out {
  font-size: 11px; padding: 2px 8px; border-radius: 10px; font-family: var(--mono);
}
.port-in  { background: #0d1f35; color: var(--accent); border: 1px solid var(--accent)30; }
.port-out { background: #0d2010; color: var(--green);  border: 1px solid var(--green)30; }

/* ── SECTION HEADERS ── */
.section-intro {
  background: var(--bg2); border-left: 4px solid var(--accent);
  border-radius: 0 var(--r) var(--r) 0; padding: 16px 20px; margin-bottom: 28px;
  font-size: 14px; color: var(--text2);
}

/* ── STEPS ── */
.steps { counter-reset: step; }
.step {
  display: flex; gap: 16px; margin-bottom: 20px; align-items: flex-start;
}
.step-num {
  width: 32px; height: 32px; border-radius: 50%; background: var(--accent);
  color: var(--bg); font-weight: 800; font-size: 14px;
  display: flex; align-items: center; justify-content: center; flex-shrink: 0;
}
.step-body { flex: 1; }
.step-body strong { display: block; font-size: 15px; margin-bottom: 4px; color: var(--text); }

/* ── API ENDPOINT ── */
.endpoint {
  background: var(--bg2); border: 1px solid var(--border); border-radius: var(--r);
  padding: 14px 18px; margin: 10px 0; display: flex; gap: 12px; align-items: flex-start;
}
.method {
  font-family: var(--mono); font-size: 11px; font-weight: 800;
  padding: 3px 8px; border-radius: 4px; flex-shrink: 0; margin-top: 2px;
}
.get  { background: #0d2010; color: var(--green);  border: 1px solid var(--green)40; }
.post { background: #1a1035; color: var(--purple); border: 1px solid var(--purple)40; }
.endpoint-info { flex: 1; }
.endpoint-url  { font-family: var(--mono); font-size: 13px; color: var(--text); font-weight: 600; }
.endpoint-desc { font-size: 13px; color: var(--text2); margin-top: 4px; }

/* ── COVER ── */
.cover {
  background: linear-gradient(135deg, #0d1117 0%, #1a0d2a 50%, #0d1117 100%);
  border: 1px solid var(--border); border-radius: 12px;
  padding: 48px 40px; margin-bottom: 48px; position: relative; overflow: hidden;
}
.cover::before {
  content: ''; position: absolute; inset: 0;
  background: radial-gradient(ellipse at 80% 20%, var(--accent)08 0%, transparent 60%),
              radial-gradient(ellipse at 20% 80%, var(--green)06 0%, transparent 60%);
}
.cover h1 { font-size: 38px; position: relative; }
.cover .subtitle { font-size: 16px; color: var(--text2); margin-bottom: 24px; position: relative; }
.cover-meta { display: flex; gap: 20px; flex-wrap: wrap; position: relative; }
.cover-badge {
  background: var(--bg3); border: 1px solid var(--border); border-radius: 20px;
  padding: 5px 14px; font-size: 12px; color: var(--text2);
}
.cover-badge span { color: var(--accent); font-weight: 600; }

/* ── TOC ── */
.toc {
  background: var(--bg2); border: 1px solid var(--border); border-radius: var(--r);
  padding: 24px 28px; margin-bottom: 40px;
}
.toc h3 { margin-top: 0; margin-bottom: 16px; color: var(--text2); font-size: 13px; text-transform: uppercase; letter-spacing: 1px; }
.toc ol { padding-left: 20px; }
.toc li { margin-bottom: 6px; }
.toc a { color: var(--text2); text-decoration: none; font-size: 14px; }
.toc a:hover { color: var(--accent); }
.toc .sub-toc { list-style: none; padding-left: 16px; margin-top: 4px; }
.toc .sub-toc li::before { content: '→ '; color: var(--text3); font-size: 12px; }
.toc .sub-toc a { font-size: 13px; }

/* ── WIRING DIAGRAM ── */
.wiring {
  background: var(--bg3); border: 1px solid var(--border); border-radius: var(--r);
  padding: 20px; margin: 16px 0; font-family: var(--mono); font-size: 12px;
  line-height: 2;
}
.w-3v3  { color: #ff8080; }
.w-gnd  { color: var(--text3); }
.w-sig  { color: var(--cyan); }
.w-i2c  { color: var(--purple); }
.w-gpio { color: var(--green); }

/* ── FOOTER ── */
footer {
  margin-top: 60px; padding-top: 24px; border-top: 1px solid var(--border);
  font-size: 12px; color: var(--text3); text-align: center;
}
</style>
</head>
<body>

<!-- ═══════════════════════════════════════ SIDEBAR ═══════════════════════════════════════ -->
<nav>
  <div class="nav-logo">
    <h1>RPi-PLC<span> Studio</span></h1>
    <p>Documentation Utilisateur v2.0</p>
  </div>

  <div class="nav-section">Introduction</div>
  <a href="#apercu">Aperçu général</a>
  <a href="#archi">Architecture du projet</a>
  <a href="#install">Installation</a>

  <div class="nav-section">Interface PC</div>
  <a href="#interface-pc">Fenêtre principale</a>
  <a href="#canvas">Éditeur FBD canvas</a>
  <a href="#palette">Palette de blocs</a>
  <a href="#pages">Navigation multi-pages</a>
  <a href="#props">Panneau propriétés</a>

  <div class="nav-section">Bibliothèque de blocs</div>
  <a href="#blocs-es">E/S — Entrées / Sorties</a>
  <a href="#blocs-conn">Connecteurs inter-pages</a>
  <a href="#blocs-group">Groupes — Encapsulation</a>
  <a href="#blocs-group" class="sub">GROUP / GROUP_IN / GROUP_OUT</a>
  <a href="#blocs-logique">Logique booléenne</a>
  <a href="#blocs-bobines">Bobines & Affectation</a>
  <a href="#blocs-temps">Temporisations</a>
  <a href="#blocs-compteurs">Compteurs</a>
  <a href="#blocs-comp">Comparaison</a>
  <a href="#blocs-ana">Analogique & Mesure</a>
  <a href="#blocs-calcul">Calcul & Traitement</a>
  <a href="#blocs-vars">Variables & Horloge</a>
  <a href="#blocs-act">Actionneurs</a>
  <a href="#blocs-metier">🏭 Blocs Métier</a>
  <a href="#blocs-metier" class="sub">PLANCHER — PID plancher</a>
  <a href="#blocs-metier" class="sub">CHAUDIERE — Régulation brûleur</a>
  <a href="#blocs-metier" class="sub">SOLAR — Solaire thermique</a>
  <a href="#blocs-metier" class="sub">ZONE_CHAUF — Zone chauffage</a>
  <a href="#blocs-metier" class="sub">ECS_BLOC — Eau Chaude Sanitaire</a>
  <a href="#carithm">Bloc CArithm (code C)</a>
  <a href="#pyblock">🐍 Bloc PYBLOCK (Python natif)</a>
  <a href="#pyblock" class="sub">Variables disponibles</a>
  <a href="#pyblock" class="sub">Exemples commentés</a>

  <div class="nav-section">Matériel</div>
  <a href="#carte-io">Carte E/S NTC40</a>
  <a href="#ads1115">ADS1115 — lecture NTC40</a>
  <a href="#gpio-map">Carte GPIO RPi 3</a>
  <a href="#config-json">config.json</a>

  <div class="nav-section">Interface PC</div>
  <a href="#gpio-config-dialog">Configurateur GPIO</a>
  <a href="#analog-config-dialog">Configurateur Analogique</a>

  <div class="nav-section">Déploiement RPi</div>
  <a href="#deploy">Déploiement SSH</a>
  <a href="#tailscale-headscale">Tailscale / Headscale</a>
  <a href="#server">Serveur autonome</a>
  <a href="#setup-autonomy">setup_autonomy.sh</a>
  <a href="#gpio-library">Bibliothèque GPIO (gpiod)</a>
  <a href="#systemd">Service systemd</a>
  <a href="#api">API REST complète</a>

  <div class="nav-section">Interface SCADA</div>
  <a href="#scada-intro">Présentation SCADA</a>
  <a href="#synoptique">Onglet Synoptique</a>
  <a href="#temperatures">Onglet Températures</a>
  <a href="#historique">Onglet Historique</a>
  <a href="#commandes">Onglet Commandes</a>
  <a href="#alarmes">Onglet Alarmes</a>
  <a href="#systeme">Onglet Système</a>
  <a href="#scada-recettes" class="sub">Onglet Recettes</a>
  <a href="#scada-sauvegardes" class="sub">Onglet Sauvegardes</a>
  <a href="#scada-telegram" class="sub">Onglet Telegram</a>
  <a href="#scada-securite" class="sub">Onglet Sécurité</a>
  <a href="#scada-calibration" class="sub">Onglet Calibration</a>

  <div class="nav-section">Fonctionnalités avancées</div>
  <a href="#telegram">Bot Telegram</a>
  <a href="#recettes">Recettes & Profils</a>
  <a href="#sauvegardes">Sauvegardes versionnées</a>
  <a href="#calibration-doc">Calibration des sondes</a>
  <a href="#rapports">Rapports & Export</a>
  <a href="#securite-doc">Sécurité & Accès distant</a>
  <a href="#synoptique-doc">Éditeur de synoptique</a>
  <a href="#syn-pages" class="sub">Pages multiples</a>
  <a href="#syn-popup" class="sub">Sous-menus popup</a>
  <a href="#syn-nav-widgets" class="sub">Widgets de navigation</a>
  <a href="#syn-nav-bar" class="sub">Barre navigation fixe</a>
  <a href="#syn-sidebar">Sidebar ongletée (v2)</a>
  <a href="#syn-widgets">Les 14 widgets PLC</a>
  <a href="#syn-pid">Symboles P&amp;ID (30)</a>
  <a href="#syn-anim">Symboles animés (7)</a>
  <a href="#syn-images">Import d'images</a>
  <a href="#syn-vue">Mode vue opérateur</a>
  <a href="#pwa">Application mobile PWA</a>
  <a href="#validation">Validation du câblage FBD</a>

  <div class="nav-section">Référence</div>
  <a href="#raccourcis-globaux">Raccourcis clavier</a>
  <a href="#registres">Registres RF & Mémoires M</a>
  <a href="#api-complete">API REST complète</a>
  <a href="#exemples">Exemples de programmes</a>
  <a href="#depannage">Dépannage</a>
</nav>

<!-- ═══════════════════════════════════════ MAIN ═══════════════════════════════════════ -->
<main>

<!-- ── COVER ── -->
<div class="cover">
  <h1>RPi-PLC Studio</h1>
  <p class="subtitle">Documentation Utilisateur Complète — Automate Programmable Visuel pour Raspberry Pi 3</p>
  <div class="cover-meta">
    <div class="cover-badge">Version <span>2.0</span></div>
    <div class="cover-badge">Matériel <span>RPi 3 · ADS1115 · NTC40</span></div>
    <div class="cover-badge">Interface <span>FBD / SCADA</span></div>
    <div class="cover-badge">Python <span>3.x · PyQt5 · Flask</span></div>
  </div>
</div>

<!-- ── TABLE DES MATIÈRES ── -->
<div class="toc">
  <h3>Table des matières</h3>
  <ol>
    <li><a href="#apercu">Aperçu général</a></li>
    <li><a href="#archi">Architecture du projet</a></li>
    <li><a href="#install">Installation</a></li>
    <li><a href="#interface-pc">Interface PC — Fenêtre principale</a>
      <ul class="sub-toc">
        <li><a href="#canvas">Éditeur FBD canvas</a></li>
        <li><a href="#palette">Palette de blocs</a></li>
        <li><a href="#props">Panneau propriétés</a></li>
      </ul>
    </li>
    <li><a href="#blocs-es">Bibliothèque de blocs (86 blocs)</a></li>
    <li><a href="#blocs-group">Blocs Groupes — Encapsulation &amp; bibliothèque</a></li>
    <li><a href="#carithm">Bloc CArithm — Code C embarqué</a></li>
    <li><a href="#carte-io">Matériel — Carte E/S NTC40</a></li>
    <li><a href="#deploy">Déploiement sur Raspberry Pi</a></li>
    <li><a href="#tests">🧪 Tests automatisés — parité studio/RPi</a></li>
    <li><a href="#scada-intro">Interface SCADA distante</a></li>
    <li><a href="#api">Référence API REST</a></li>
    <li><a href="#exemples">Exemples de programmes</a></li>
    <li><a href="#telegram">Bot Telegram — alertes & commandes</a></li>
    <li><a href="#recettes">Recettes / Profils de consignes</a></li>
    <li><a href="#sauvegardes">Sauvegardes versionnées</a></li>
    <li><a href="#calibration-doc">Calibration des sondes NTC40</a></li>
    <li><a href="#rapports">Rapports HTML & Export CSV</a></li>
    <li><a href="#securite-doc">Sécurité — Login & Accès distant</a></li>
    <li><a href="#synoptique-doc">Éditeur de synoptique v2</a>
      <ul class="sub-toc">
        <li><a href="#syn-sidebar">Sidebar ongletée</a></li>
        <li><a href="#syn-widgets">Les 14 widgets PLC</a></li>
        <li><a href="#syn-pid">30 symboles P&amp;ID</a></li>
        <li><a href="#syn-anim">7 symboles animés</a></li>
        <li><a href="#syn-images">Import d'images</a></li>
        <li><a href="#syn-vue">Mode vue opérateur</a></li>
      </ul>
    </li>
    <li><a href="#pwa">Application mobile PWA</a></li>
    <li><a href="#validation">Validation du câblage FBD</a></li>
    <li><a href="#api-complete">Référence API REST complète</a></li>
    <li><a href="#depannage">Dépannage</a></li>
  </ol>
</div>

<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="apercu"><span class="icon">🎯</span> Aperçu général</h2>

<div class="section-intro">
  RPi-PLC Studio est un environnement de développement complet pour créer, tester et déployer des programmes d'automate sur un Raspberry Pi 3. Il combine un éditeur graphique FBD (Function Block Diagram) sur PC, un moteur PLC autonome sur RPi, et une interface SCADA accessible depuis n'importe quel navigateur du réseau local.
</div>

<p>Le système est conçu pour une application réelle de régulation thermique avec :</p>
<ul>
  <li><strong>12 sondes NTC40</strong> connectées via 3 convertisseurs ADS1115 (pont diviseur 10 kΩ / 3,3 V)</li>
  <li><strong>10 sorties relais</strong> K1 à K10 pour contacteurs, vannes, circulateurs</li>
  <li><strong>8 entrées TOR</strong> pour boutons-poussoirs, pressostatats, contacts</li>
  <li><strong>60+ blocs FBD</strong> disponibles dont CArithm (code C embarqué), PID, LOCALTIME, RUNTIMCNT, CONTACTOR, VALVE3V…</li>
  <li><strong>SCADA 11 onglets</strong> + éditeur de synoptique personnalisable</li>
  <li><strong>Bot Telegram</strong> — alertes automatiques et commandes à distance</li>
  <li><strong>Calibration</strong> par sonde, <strong>recettes</strong> de consignes, <strong>sauvegardes</strong> versionnées</li>
  <li><strong>Application mobile PWA</strong> installable, fonctionnement hors-ligne</li>
</ul>

<h3>Flux de travail typique</h3>
<div class="steps">
  <div class="step"><div class="step-num">1</div><div class="step-body"><strong>Dessiner le programme sur PC</strong> Créer le schéma FBD dans l'éditeur graphique, connecter les blocs, configurer les paramètres.</div></div>
  <div class="step"><div class="step-num">2</div><div class="step-body"><strong>Tester en simulation</strong> Le moteur PLC tourne en local avec des valeurs simulées. Les curseurs permettent de forcer les entrées analogiques.</div></div>
  <div class="step"><div class="step-num">3</div><div class="step-body"><strong>Déployer sur le RPi</strong> Un clic sur "Déployer" envoie le programme par SSH. Le RPi l'exécute de façon autonome, même sans réseau.</div></div>
  <div class="step"><div class="step-num">4</div><div class="step-body"><strong>Superviser via SCADA</strong> Depuis un téléphone, tablette ou PC, accéder à l'interface web pour surveiller les températures, modifier les consignes, consulter l'historique.</div></div>
  <div class="step"><div class="step-num">5</div><div class="step-body"><strong>Personnaliser le synoptique</strong> Dessiner son propre écran de supervision avec les widgets adaptés à l'installation (thermomètres, jauges, boutons, tuyauteries…).</div></div>
  <div class="step"><div class="step-num">6</div><div class="step-body"><strong>Recevoir les alertes</strong> Le bot Telegram notifie immédiatement en cas de dépassement de seuil et permet de piloter l'automate par commandes texte.</div></div>
</div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="archi"><span class="icon">🏗</span> Architecture du projet</h2>

<pre><code>rpi-plc-studio/
├── <span class="val">main.py</span>                     <span class="comment"># Point d'entrée — lance l'interface PyQt5</span>
├── <span class="val">install.sh</span>                  <span class="comment"># Installation des dépendances PC (poste de travail)</span>
├── <span class="val">install-studio.sh</span>           <span class="comment"># Installation via le paquet .deb (rpi-plc-studio)</span>
├── core/
│   ├── <span class="val">plc_engine.py</span>           <span class="comment"># Moteur PLC PC : scan, 89 types de blocs, analogique, PID</span>
│   ├── <span class="val">deployer.py</span>             <span class="comment"># Déploiement SSH vers le RPi — vérification md5 du contenu</span>
│   ├── <span class="val">project.py</span>              <span class="comment"># Gestion des fichiers projet (.plcproj)</span>
│   └── <span class="val">headscale_api.py</span>        <span class="comment"># Client REST Headscale — voir § Tailscale / Headscale</span>
├── ui/
│   ├── <span class="val">main_window.py</span>          <span class="comment"># Fenêtre principale PyQt5</span>
│   ├── <span class="val">block_editor.py</span>         <span class="comment"># Widget QWebEngineView + pont Python ↔ JS (compile le programme)</span>
│   ├── <span class="val">fbd_canvas.html</span>         <span class="comment"># Coquille HTML de l'éditeur FBD</span>
│   ├── <span class="val">fbd_canvas.js</span>           <span class="comment"># Éditeur FBD complet — palette, canvas, compilateur de fils</span>
│   ├── <span class="val">gpio_panel.py</span>           <span class="comment"># Panneau GPIO temps réel</span>
│   ├── <span class="val">gpio_config_dialog.py</span>   <span class="comment"># Éditeur de configuration GPIO — voir § Configurateur GPIO</span>
│   ├── <span class="val">analog_config_dialog.py</span> <span class="comment"># Éditeur des sondes analogiques (types, canaux ADS1115)</span>
│   ├── <span class="val">deploy_dialog.py</span>        <span class="comment"># Fenêtre de déploiement SSH — Analyser / Programme seul / Déployer</span>
│   ├── <span class="val">synoptic_window.py</span>      <span class="comment"># Fenêtre dédiée à l'éditeur de synoptique</span>
│   ├── <span class="val">synoptic_editor.py</span>      <span class="comment"># Éditeur de synoptique embarqué (QWebEngineView)</span>
│   ├── <span class="val">synoptic_canvas.html</span>    <span class="comment"># Coquille HTML de l'éditeur de synoptique</span>
│   ├── <span class="val">synoptic_canvas.js</span>      <span class="comment"># Moteur JS du synoptique — identique à rpi_server/static/synoptic_canvas.js</span>
│   ├── <span class="val">synoptic_viewer.py</span>      <span class="comment"># Visionneuse plein écran du synoptique RPi</span>
│   ├── <span class="val">regulech_view.py</span>        <span class="comment"># Vue embarquée du synoptique de régulation thermique</span>
│   └── <span class="val">rpi_monitor.py</span>          <span class="comment"># Moniteur RPi en direct (polling de l'état)</span>
├── resources/                  <span class="comment"># Copies packagées dans le .deb studio</span>
│   ├── <span class="val">style.qss</span>, <span class="val">theme_dark.qss</span>, <span class="val">theme_light.qss</span>   <span class="comment"># Thèmes de l'application</span>
│   ├── <span class="val">plc_engine.py</span>           <span class="comment"># Copie de core/plc_engine.py — doit rester identique</span>
│   └── <span class="val">rpi-plc-studio-doc.html</span>, <span class="val">doc-blocs-metier.html</span>, <span class="val">blocs-primitifs-doc.html</span>, <span class="val">rpi-plc-studio-icon.svg</span>
├── tests/                      <span class="comment"># Bancs de test studio ↔ RPi — voir § Tests automatisés</span>
│   ├── <span class="val">parity_fuzz.py</span>, <span class="val">editor_keys.json</span>
│   └── <span class="val">test_block_isolation.py</span>, <span class="val">test_deployer_md5.py</span>
└── rpi_server/                 <span class="comment"># Tout ce qui tourne SUR le Raspberry Pi</span>
    ├── <span class="val">server.py</span>               <span class="comment"># Serveur Flask + moteur PLC (89 types de blocs)</span>
    ├── <span class="val">auth.py</span>                 <span class="comment"># Authentification, sessions, HTTPS auto-signé</span>
    ├── <span class="val">telegram_bot.py</span>         <span class="comment"># Bot Telegram — alertes et commandes</span>
    ├── <span class="val">mqtt_bridge.py</span>          <span class="comment"># Pont MQTT — utilisé par le bloc MQTT</span>
    ├── <span class="val">recipes.py</span>              <span class="comment"># Gestionnaire de recettes/profils</span>
    ├── <span class="val">backup_manager.py</span>       <span class="comment"># Sauvegardes versionnées (20 versions)</span>
    ├── <span class="val">calibration.py</span>          <span class="comment"># Calibration offset/gain par sonde</span>
    ├── <span class="val">report_generator.py</span>     <span class="comment"># Rapports HTML/CSV avec sparklines</span>
    ├── <span class="val">testeur_plc.html</span>        <span class="comment"># Page de test manuel (supervision autonome)</span>
    ├── <span class="val">config.json</span>             <span class="comment"># Configuration matérielle + sécurité + Telegram</span>
    ├── <span class="val">programme.json</span>          <span class="comment"># Programme PLC actif</span>
    ├── <span class="val">calibration.json</span>        <span class="comment"># Calibrations des sondes (généré)</span>
    ├── <span class="val">recipes.json</span>            <span class="comment"># Recettes de consignes (généré)</span>
    ├── <span class="val">synoptic.json</span>           <span class="comment"># Synoptique personnalisé (généré)</span>
    ├── <span class="val">history.db</span>              <span class="comment"># SQLite — historique 30 jours</span>
    ├── <span class="val">backups/</span>                <span class="comment"># Sauvegardes versionnées auto</span>
    ├── <span class="val">rpi-plc.service</span>         <span class="comment"># Unité systemd</span>
    ├── <span class="val">setup_autonomy.sh</span>       <span class="comment"># Script d'installation complet (groupes, I²C/SPI, service)</span>
    ├── static/
    │   ├── <span class="val">sw.js</span>, <span class="val">manifest.json</span>, <span class="val">icon-192.png</span>, <span class="val">icon-512.png</span>   <span class="comment"># PWA</span>
    │   └── <span class="val">synoptic_canvas.js</span>  <span class="comment"># Moteur JS du synoptique — identique à ui/synoptic_canvas.js</span>
    └── templates/
        ├── <span class="val">index.html</span>          <span class="comment"># Interface monitoring (port 5000/)</span>
        ├── <span class="val">scada.html</span>          <span class="comment"># SCADA 11 onglets (port 5000/scada)</span>
        ├── <span class="val">synoptic.html</span>       <span class="comment"># Éditeur synoptique (port 5000/synoptic)</span>
        └── <span class="val">synoptic_mobile.html</span> <span class="comment"># Version mobile du synoptique</span></code></pre>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="install"><span class="icon">⚙</span> Installation</h2>

<h3>Prérequis PC (Kubuntu / Ubuntu)</h3>
<pre><code><span class="comment"># Dépendances système</span>
sudo apt install python3-pyqt5 python3-pyqt5.qtwebengine \
                 python3-pyqt5.qtwebchannel python3-paramiko

<span class="comment"># Lancer l'application</span>
cd rpi-plc-studio
python3 main.py</code></pre>

<h3>Installation sur le Raspberry Pi</h3>
<pre><code><span class="comment"># Copier le dossier rpi_server/ sur le RPi, puis :</span>
cd ~/rpi_server
chmod +x setup_autonomy.sh
./setup_autonomy.sh

<span class="comment"># Dépendances Python</span>
pip3 install flask flask-socketio smbus2 --break-system-packages

<span class="comment"># Activer le démarrage automatique</span>
sudo cp rpi-plc.service /etc/systemd/system/
sudo systemctl enable rpi-plc
sudo systemctl start rpi-plc</code></pre>

<h3>Activer I²C sur le Raspberry Pi</h3>
<pre><code>sudo raspi-config
<span class="comment"># Interface Options → I2C → Enable</span>

<span class="comment"># Vérifier la détection des 3 ADS1115</span>
sudo i2cdetect -y 1
<span class="comment"># Doit afficher : 48, 49, 4a</span></code></pre>

<div class="tip"><div class="ci">✅</div><p><strong>Vérification rapide :</strong> Si <code>i2cdetect</code> affiche bien 0x48, 0x49 et 0x4A, les 3 ADS1115 sont correctement câblés et l'I²C est actif.</p></div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="interface-pc"><span class="icon">🖥</span> Interface PC — Fenêtre principale</h2>

<p>L'interface principale est une fenêtre PyQt5 divisée en trois zones :</p>

<table>
  <tr><th>Zone</th><th>Contenu</th><th>Description</th></tr>
  <tr><td><strong>Gauche</strong></td><td>Palette d'exemples</td><td>8 programmes d'exemple prêts à charger en un clic</td></tr>
  <tr><td><strong>Centre</strong></td><td>Éditeur FBD canvas</td><td>Zone de dessin HTML5 — blocs, fils, navigation pages</td></tr>
  <tr><td><strong>Droite haute</strong></td><td>Panneau GPIO</td><td>État en temps réel de toutes les E/S</td></tr>
  <tr><td><strong>Droite basse</strong></td><td>Terminal de log</td><td>Messages du moteur PLC, erreurs de scan</td></tr>
  <tr><td><strong>Bas</strong></td><td>Barre de statut</td><td>Valeurs analogiques des 4 premières sondes</td></tr>
</table>

<h3>Barre d'outils</h3>
<table>
  <tr><th>Bouton</th><th>Raccourci</th><th>Action</th></tr>
  <tr><td>▶ Démarrer</td><td>—</td><td>Lance le scan PLC en mode simulation PC</td></tr>
  <tr><td>■ Arrêter</td><td>—</td><td>Arrête le scan PLC</td></tr>
  <tr><td>💾 Sauvegarder</td><td>Ctrl+S</td><td>Sauvegarde le projet en JSON</td></tr>
  <tr><td>📂 Ouvrir</td><td>Ctrl+O</td><td>Charge un projet JSON existant</td></tr>
  <tr><td>🚀 Déployer</td><td>—</td><td>Ouvre la fenêtre de déploiement SSH vers le RPi</td></tr>
</table>

<h3>Menu Raspberry Pi</h3>
<table>
  <tr><th>Entrée de menu</th><th>Raccourci</th><th>Action</th></tr>
  <tr><td>📌 Configurer les GPIO…</td><td>Ctrl+G</td><td>Ouvre le configurateur visuel de broches GPIO</td></tr>
  <tr><td>🚀 Déployer</td><td>F7</td><td>Déploiement SSH vers le Raspberry Pi</td></tr>
</table>

<h3>Palette d'exemples rapides</h3>
<p>Le panneau gauche contient 8 exemples complets qui se chargent en un clic :</p>
<table>
  <tr><th>Exemple</th><th>Description</th></tr>
  <tr><td>💡 Clignotant</td><td>Sortie qui clignote avec TON + bascule mémoire</td></tr>
  <tr><td>🔘 Bouton→Lampe</td><td>Entrée TOR commande une sortie relais</td></tr>
  <tr><td>🔒 Bascule SR</td><td>Set/Reset mémorisé avec deux boutons</td></tr>
  <tr><td>🔢 Compteur ×5</td><td>CTU qui active une sortie après 5 impulsions</td></tr>
  <tr><td>⏱ Tempo ON</td><td>Temporisation 2 s avant activation sortie</td></tr>
  <tr><td>🔀 ET logique</td><td>Deux entrées en ET commandent une sortie</td></tr>
  <tr><td>🌡 Alarme NTC40</td><td>Sonde ANA0 → comparateur 80°C → relais K6</td></tr>
  <tr><td>🔥 PID Chauffe</td><td>PID complet : sonde → consigne → contacteur K1</td></tr>
</table>

<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="analog-config-dialog"><span class="icon">🌡</span> Configurateur Analogique</h2>

<p class="section-intro">
  Le configurateur analogique (<strong>Raspberry Pi → 🌡 Configurer les sondes…</strong>, raccourci <code>Ctrl+T</code>) permet de définir le type de chaque sonde raccordée aux 3 cartes ADS1115, et de déclarer les sondes DS18B20 (1-Wire), sans éditer <code>config.json</code> à la main. La configuration est sauvegardée dans le projet <code>.plcproj</code> (champ <code>plc.analog_config</code>) et poussée vers le canvas FBD, le synoptique et le <code>config.json</code> du serveur lors du déploiement.
</p>

<h3>Paramètres globaux du pont diviseur</h3>
<table>
  <tr><th>Champ</th><th>Valeurs</th><th>Description</th></tr>
  <tr><td><code>r_ref_ohm</code></td><td>100 – 100 000 Ω (défaut 10 000)</td><td>Résistance de référence du pont diviseur, commune aux 12 canaux ADS1115.</td></tr>
  <tr><td><code>vcc</code></td><td>1,8 – 5,0 V (défaut 3,3)</td><td>Tension d'alimentation du pont, commune aux 12 canaux.</td></tr>
</table>

<h3>Sondes ADS1115 (ANA0–ANA11)</h3>
<p>Les 12 canaux sont fixes (<code>ANA0</code>…<code>ANA11</code>, répartis sur 3 cartes ADS1115) ; seuls le nom et le type de sonde sont éditables par ligne :</p>
<table>
  <tr><th>Champ</th><th>Valeurs</th><th>Description</th></tr>
  <tr><td><code>Nom</code></td><td>Texte libre</td><td>Libellé affiché dans le SCADA et les blocs FBD (ex : <em>Ballon ECS</em>).</td></tr>
  <tr><td><code>Type de sonde</code></td><td><code>PT100</code>, <code>PT1000</code>, <code>NTC10K</code>, <code>NTC10K_3977</code></td><td>Voir § <a href="#carte-io">Types de sondes supportés</a>. Peut différer d'un canal à l'autre.</td></tr>
</table>

<h3>Sondes DS18B20 (1-Wire)</h3>
<p>Liste à taille variable, distincte des 12 canaux ADS1115 — bouton <strong>+ Ajouter une sonde DS18B20</strong> pour en déclarer une nouvelle, <strong>✕</strong> pour en retirer une :</p>
<table>
  <tr><th>Champ</th><th>Valeurs</th><th>Description</th></tr>
  <tr><td><code>id</code></td><td>Texte libre (ex : <code>DS0</code>)</td><td>Référence utilisée par le bloc <code>DS_IN(ref=...)</code> dans le canvas FBD.</td></tr>
  <tr><td><code>Nom</code></td><td>Texte libre</td><td>Libellé affiché dans le SCADA (ex : <em>Sonde extérieure</em>).</td></tr>
  <tr><td><code>serial</code></td><td><code>28-xxxxxxxxxxxx</code>, ou vide</td><td>Numéro de série 1-Wire. Laissé vide, la sonde est assignée par ordre de découverte sur le bus (voir § <a href="#carte-io">Carte E/S</a> et § Dépannage pour la commande de recherche du serial).</td></tr>
</table>

<h3>Workflow typique</h3>
<div class="steps">
  <div class="step"><div class="step-num">1</div><div class="step-body"><strong>Ouvrir le configurateur</strong> via <em>Raspberry Pi → 🌡 Configurer les sondes…</em> (Ctrl+T).</div></div>
  <div class="step"><div class="step-num">2</div><div class="step-body"><strong>Choisir le type de sonde</strong> pour chaque canal ADS1115 utilisé, et ajuster <code>r_ref_ohm</code>/<code>vcc</code> si le pont diffère du standard (10 kΩ / 3,3 V).</div></div>
  <div class="step"><div class="step-num">3</div><div class="step-body"><strong>Déclarer les sondes DS18B20</strong> le cas échéant : <em>+ Ajouter une sonde DS18B20</em>, renseigner l'<code>id</code>, le nom, et le <code>serial</code> si plusieurs sondes 1-Wire coexistent sur le bus.</div></div>
  <div class="step"><div class="step-num">4</div><div class="step-body"><strong>Valider</strong> — la config est sauvegardée dans <code>plc.analog_config</code> du projet <code>.plcproj</code>.</div></div>
  <div class="step"><div class="step-num">5</div><div class="step-body"><strong>Déployer</strong> via <em>🚀 Déployer</em> — le <code>config.json</code> du serveur RPi est mis à jour avec les sections <code>"analog"</code> (<code>ads</code>, <code>ds18b20</code>) correspondantes.</div></div>
</div>

<div class="tip">
  <span class="ci">💡</span>
  <p>Le type de sonde choisi ici est immédiatement reflété dans les blocs <code>ANA_IN</code>, <code>PT_IN</code>, <code>SENSOR</code> et <code>DS_IN</code> du canvas FBD : les références <code>ANA0</code>…<code>ANA11</code> et <code>DS0</code>, <code>DS1</code>… affichées dans ces blocs proviennent de ce configurateur, pas d'une saisie libre.</p>
</div>

<div class="note">
  <span class="ci">ℹ</span>
  <p>Contrairement au GPIO (pin fixe, mode/pull configurables), les 12 canaux ADS1115 sont des emplacements fixes (<code>ANA0</code>…<code>ANA11</code>) : seuls le nom et le type de sonde changent. Les sondes DS18B20 sont à l'inverse une liste libre, sans limite de nombre liée au matériel (seule la bande passante du bus 1-Wire la limite en pratique).</p>
</div>


<h2 id="gpio-config-dialog"><span class="icon">📌</span> Configurateur GPIO</h2>

<p class="section-intro">
  Le configurateur GPIO (<strong>Raspberry Pi → Configurer les GPIO…</strong>, raccourci <code>Ctrl+G</code>) permet de définir visuellement le rôle de chaque broche BCM du Raspberry Pi, sans éditer <code>config.json</code> à la main. La configuration est sauvegardée dans le projet <code>.plcproj</code> et automatiquement poussée vers le canvas FBD et le <code>config.json</code> du serveur lors du déploiement.
</p>

<h3>Principe de fonctionnement</h3>
<p>Chaque ligne du configurateur représente une broche GPIO et comporte les champs suivants :</p>
<table>
  <tr><th>Champ</th><th>Valeurs</th><th>Description</th></tr>
  <tr><td><code>Pin BCM</code></td><td>4–27 (sauf 2, 3)</td><td>Numéro de broche en numérotation BCM. Les GPIO 2 (SDA) et 3 (SCL) sont bloqués car réservés à l'I²C.</td></tr>
  <tr><td><code>Nom</code></td><td>Texte libre</td><td>Libellé affiché dans le SCADA et les blocs FBD (ex : <em>Sortie K1</em>, <em>Entrée TOR 3</em>).</td></tr>
  <tr><td><code>Mode</code></td><td>Entrée / Sortie</td><td>Direction de la broche.</td></tr>
  <tr><td><code>Pull</code></td><td>up / down / off</td><td>Résistance de tirage interne (pour les entrées uniquement).</td></tr>
  <tr><td><code>Actif bas</code></td><td>☑ / ☐</td><td>Si coché, la logique est inversée : GPIO à 0 V = sortie active (typique des relais opto-couplés).</td></tr>
</table>

<h3>Broches réservées et avertissements</h3>
<table>
  <tr><th>GPIO BCM</th><th>Statut</th><th>Raison</th></tr>
  <tr><td>GPIO 2 (SDA)</td><td>🔒 Bloqué</td><td>I²C SDA — bus des cartes ADS1115. Non configurable.</td></tr>
  <tr><td>GPIO 3 (SCL)</td><td>🔒 Bloqué</td><td>I²C SCL — bus des cartes ADS1115. Non configurable.</td></tr>
  <tr><td>GPIO 14 (TX)</td><td>⚠ Avertissement</td><td>UART TX — peut interférer avec la console série. Utilisable si la console série est désactivée.</td></tr>
  <tr><td>GPIO 15 (RX)</td><td>⚠ Avertissement</td><td>UART RX — même remarque.</td></tr>
  <tr><td>GPIO 18 (PCM_CLK)</td><td>⚠ Avertissement</td><td>Signal audio PCM. Si utilisé en sortie, <code>setup_autonomy.sh</code> désactive automatiquement <code>dtparam=audio</code> dans <code>config.txt</code>.</td></tr>
</table>

<h3>Workflow typique</h3>
<div class="steps">
  <div class="step"><div class="step-num">1</div><div class="step-body"><strong>Ouvrir le configurateur</strong> via <em>Raspberry Pi → Configurer les GPIO…</em> (Ctrl+G).</div></div>
  <div class="step"><div class="step-num">2</div><div class="step-body"><strong>Ajouter une ligne</strong> par broche à utiliser. Choisir le pin BCM, le nom, le mode et les options pull/actif-bas.</div></div>
  <div class="step"><div class="step-num">3</div><div class="step-body"><strong>Valider</strong> — la config est sauvegardée dans <code>plc.gpio_config</code> du projet <code>.plcproj</code>.</div></div>
  <div class="step"><div class="step-num">4</div><div class="step-body"><strong>Déployer</strong> via <em>🚀 Déployer</em> — le <code>config.json</code> du serveur RPi est mis à jour avec la section <code>"gpio"</code> correspondante.</div></div>
</div>

<div class="tip">
  <span class="ci">💡</span>
  <p>La configuration GPIO est immédiatement reflétée dans les blocs <code>INPUT</code> et <code>OUTPUT</code> du canvas FBD : les listes déroulantes de broches utilisent les noms définis dans le configurateur.</p>
</div>

<div class="note">
  <span class="ci">ℹ</span>
  <p>La configuration GPIO est stockée dans deux endroits : dans le projet <code>.plcproj</code> (champ <code>plc.gpio_config</code>) pour l'édition PC, et dans <code>rpi_server/config.json</code> (section <code>"gpio"</code>) pour le serveur RPi. Le déploiement synchronise les deux.</p>
</div>

<!-- ════════════════════════════════════════════════════════════ -->


<div class="section-intro">
  L'éditeur est un canvas HTML5 embarqué dans un widget QWebEngineView. Il gère la création de blocs, le traçage de fils, la navigation multi-pages, et communique avec le moteur PLC via un pont Python ↔ JavaScript (PyBridge).
</div>

<h3>Navigation dans le canvas</h3>
<table>
  <tr><th>Action</th><th>Geste / Touche</th></tr>
  <tr><td>Déplacer la vue</td><td>Clic droit + glisser, ou Espace + glisser</td></tr>
  <tr><td>Zoom</td><td>Molette de souris</td></tr>
  <tr><td>Sélectionner un bloc</td><td>Clic gauche sur le bloc</td></tr>
  <tr><td>Déplacer un bloc</td><td>Cliquer-glisser le bloc</td></tr>
  <tr><td>Supprimer</td><td>Sélectionner puis touche Suppr, ou bouton "✕ Supprimer"</td></tr>
  <tr><td>Ajouter depuis palette</td><td>Clic sur un élément de la palette ou glisser-déposer</td></tr>
  <tr><td>Ajouter au centre</td><td>Double-clic sur le canvas → choisir le type</td></tr>
</table>

<h3 id="fils">Tracer des fils (connexions)</h3>
<ol>
  <li>Survoler un <strong>port de sortie</strong> d'un bloc (point vert à droite)</li>
  <li>Le curseur change — cliquer pour démarrer le fil</li>
  <li>Cliquer sur un <strong>port d'entrée</strong> d'un autre bloc pour terminer</li>
  <li>Le fil est tracé avec un routage en S arrondi</li>
  <li>Cliquer sur un fil le sélectionne → Suppr pour l'effacer</li>
</ol>

<div class="note"><div class="ci">ℹ</div><p>Les fils <strong>analogiques</strong> (registres RF0–RF15) relient les blocs de calcul entre eux. Les fils <strong>booléens</strong> (VAL, Q, OUT…) relient les blocs de logique. Le type est déterminé par la nature du port.</p></div>

<h3 id="pages">Navigation multi-pages</h3>
<p>Un programme peut contenir jusqu'à 12 pages (comme dans les automates industriels Proview). La barre de navigation en bas du canvas permet :</p>
<table>
  <tr><th>Contrôle</th><th>Action</th></tr>
  <tr><td>◀ ▶</td><td>Page précédente / suivante</td></tr>
  <tr><td>Points ● ○</td><td>Accès direct à une page (clic)</td></tr>
  <tr><td>+ (bouton)</td><td>Ajouter une nouvelle page</td></tr>
  <tr><td>✕ (bouton)</td><td>Supprimer la page courante</td></tr>
  <tr><td>Double-clic sur le nom</td><td>Renommer la page</td></tr>
  <tr><td>Alt + ← / →</td><td>Navigation clavier entre pages</td></tr>
</table>
<p>Les blocs <strong>PAGE_IN</strong> et <strong>PAGE_OUT</strong> permettent de faire passer des signaux d'une page à une autre par nom. Le bloc <strong>CONN</strong> (connecteur numéroté) fait de même par numéro.</p>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="palette"><span class="icon">📦</span> Palette de blocs</h2>

<p>La palette à gauche du canvas liste les <strong>86 blocs disponibles</strong> en 15 catégories (E/S, Logique, Bobines, Temps, Compteurs, Comparaison, Analogique, Calcul, Arithmétique, Variables, Actionneurs, Métier, Connecteurs, Groupes, Cartouche). Chaque bloc affiche son nom, une description courte, et ses ports d'entrée/sortie en info-bulle.</p>

<h3>Pour ajouter un bloc</h3>
<ul>
  <li><strong>Clic</strong> sur un bloc de la palette → le place au centre du canvas</li>
  <li><strong>Glisser-déposer</strong> depuis la palette vers la position souhaitée</li>
  <li><strong>Double-clic</strong> sur le canvas → menu de sélection du type de bloc</li>
</ul>

<h3 id="props">Panneau de propriétés</h3>
<p>Cliquer sur un bloc ouvre ses propriétés dans le panneau droit. Les modifications sont <strong>appliquées en temps réel</strong> — pas besoin de valider.</p>

<div class="note"><div class="ci">ℹ</div><p>Pour les blocs analogiques (PT_IN, ANA_IN), un <strong>curseur de simulation</strong> permet de forcer la valeur en mode PC sans matériel. La valeur est transmise au moteur PLC en temps réel.</p></div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="blocs-es"><span class="icon">🔌</span> Bibliothèque de blocs — E/S</h2>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header">
      <span class="block-badge" style="color:#58a6ff;border-color:#58a6ff40">INPUT</span>
      <span class="block-card-title">Entrée GPIO</span>
    </div>
    <div class="block-card-desc">Lit l'état d'une broche GPIO en entrée. La valeur est 1 si le signal est haut (3,3 V), 0 si bas. Configurer le numéro GPIO BCM et un nom.</div>
    <div class="block-ports"><span class="port-out">VAL</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header">
      <span class="block-badge" style="color:#3fb950;border-color:#3fb95040">OUTPUT</span>
      <span class="block-card-title">Sortie GPIO</span>
    </div>
    <div class="block-card-desc">Commande une broche GPIO en sortie. Mettre VAL à 1 pour activer (3,3 V) ou 0 pour désactiver. Configurer le numéro GPIO et le nom du relais.</div>
    <div class="block-ports"><span class="port-in">VAL</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header">
      <span class="block-badge" style="color:#d29922;border-color:#d2992240">CONST</span>
      <span class="block-card-title">Constante</span>
    </div>
    <div class="block-card-desc">Génère une valeur booléenne fixe (0 ou 1). Utile pour forcer un état ou définir une valeur de référence statique dans un programme.</div>
    <div class="block-ports"><span class="port-out">VAL</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header">
      <span class="block-badge" style="color:#bc8cff;border-color:#bc8cff40">MEM</span>
      <span class="block-card-title">Bit mémoire</span>
    </div>
    <div class="block-card-desc">Accès en lecture/écriture à un bit mémoire M0–M31. Le port W écrit la valeur, le port R la relit. Permet de partager un état entre blocs distants.</div>
    <div class="block-ports"><span class="port-in">W</span><span class="port-out">R</span></div>
  </div>
</div>

<h4>Entrées disponibles (GPIO_IN)</h4>
<p>GPIO 4, 5, 6, 12, 13, 16, 19, 26 — configurés en pull-up (actif bas) sur la carte E/S.</p>

<h4>Sorties disponibles (GPIO_OUT)</h4>
<p>GPIO 17, 18, 20, 21, 22, 23, 24, 25, 27, 10 — correspondent aux relais K1 à K10.</p>

<div class="warn"><div class="ci">⚠</div><p>Les GPIO 2 et 3 sont <strong>réservés pour l'I²C</strong> (SDA/SCL vers les ADS1115). Ne pas les utiliser comme E/S numériques.</p></div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="blocs-conn"><span class="icon">🔗</span> Connecteurs inter-pages</h2>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header">
      <span class="block-badge" style="color:#39d353;border-color:#39d35340">PAGE_IN</span>
      <span class="block-card-title">Signal entrant</span>
    </div>
    <div class="block-card-desc">Reçoit un signal nommé depuis une autre page. Le nom du signal doit correspondre exactement au PAGE_OUT de la page source. Affiche les correspondances dans le panneau propriétés.</div>
    <div class="block-ports"><span class="port-out">SIG</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header">
      <span class="block-badge" style="color:#f0883e;border-color:#f0883e40">PAGE_OUT</span>
      <span class="block-card-title">Signal sortant</span>
    </div>
    <div class="block-card-desc">Émet un signal nommé vers d'autres pages. Toutes les pages ayant un PAGE_IN avec le même nom recevront la valeur de ce signal à chaque cycle.</div>
    <div class="block-ports"><span class="port-in">SIG</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header">
      <span class="block-badge" style="color:#58a6ff;border-color:#58a6ff40">CONN</span>
      <span class="block-card-title">Connecteur numéroté</span>
    </div>
    <div class="block-card-desc">Connecteur numéroté (1–999) qui relie deux points du schéma sans fil visible. Deux blocs CONN avec le même numéro sont connectés logiquement.</div>
    <div class="block-ports"><span class="port-in">IN</span><span class="port-out">OUT</span></div>
  </div>
</div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="blocs-group"><span class="icon">⊞</span> Blocs Groupes — Encapsulation et bibliothèque</h2>

<p class="section-intro">
  Les blocs Groupes permettent d'<strong>encapsuler un sous-programme FBD</strong> à l'intérieur d'un bloc unique réutilisable. Un groupe se comporte comme une boîte noire avec des ports d'entrée/sortie nommés — on câble l'extérieur sans voir l'intérieur. Les groupes peuvent être imbriqués (groupe dans un groupe) et sauvegardés dans une <strong>bibliothèque personnelle</strong> persistante.
</p>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header">
      <span class="block-badge" style="color:#bc8cff;border-color:#bc8cff40">GROUP</span>
      <span class="block-card-title">Bloc groupe</span>
    </div>
    <div class="block-card-desc">Contient un sous-programme FBD complet. Les ports sont déterminés par les blocs GROUP_IN et GROUP_OUT placés à l'intérieur. Double-clic pour entrer, <kbd>Échap</kbd> ou bouton <strong>← Sortir</strong> pour revenir au niveau parent.</div>
    <div class="block-ports"><span class="port-in">INx (variable)</span><span class="port-out">Qx (variable)</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header">
      <span class="block-badge" style="color:#58a6ff;border-color:#58a6ff40">GROUP_IN</span>
      <span class="block-card-title">Port d'entrée du groupe</span>
    </div>
    <div class="block-card-desc">Placé à l'intérieur d'un groupe. Son port de sortie <code>SIG</code> transmet la valeur reçue de l'extérieur vers les blocs internes. Le libellé (renommable dans les propriétés) devient le nom du port visible sur le bloc GROUP parent.</div>
    <div class="block-ports"><span class="port-out">SIG</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header">
      <span class="block-badge" style="color:#3fb950;border-color:#3fb95040">GROUP_OUT</span>
      <span class="block-card-title">Port de sortie du groupe</span>
    </div>
    <div class="block-card-desc">Placé à l'intérieur d'un groupe. Son entrée <code>IN</code> reçoit le signal calculé à l'intérieur, qui est exposé comme port de sortie sur le bloc GROUP parent. Le libellé devient le nom du port externe.</div>
    <div class="block-ports"><span class="port-in">IN</span></div>
  </div>
</div>

<h3>Créer un groupe — méthode 1 : grouper des blocs existants</h3>

<div class="steps">
  <div class="step"><div class="step-num">1</div><div class="step-body"><strong>Sélectionner plusieurs blocs</strong> en maintenant <kbd>Ctrl</kbd> et en cliquant sur chacun (ou par un rectangle de sélection).</div></div>
  <div class="step"><div class="step-num">2</div><div class="step-body"><strong>Cliquer ⊞ Grouper</strong> dans la barre de navigation, ou appuyer sur <kbd>Ctrl+G</kbd>.</div></div>
  <div class="step"><div class="step-num">3</div><div class="step-body"><strong>Nommer le groupe</strong> dans la boîte de dialogue.</div></div>
  <div class="step"><div class="step-num">4</div><div class="step-body">Les blocs sélectionnés disparaissent de la page et sont encapsulés dans le nouveau bloc GROUP. Les fils coupés deviennent automatiquement des ports <strong>GROUP_IN</strong> (signaux entrants) et <strong>GROUP_OUT</strong> (signaux sortants).</div></div>
</div>

<h3>Créer un groupe — méthode 2 : bloc GROUP vide</h3>
<p>Glisser <strong>GROUP</strong> depuis la palette (catégorie <em>Groupes</em>), nommer le groupe, puis double-cliquer pour entrer dans le groupe et y placer des blocs. Ajouter des blocs GROUP_IN et GROUP_OUT pour définir les ports.</p>

<h3>Navigation dans un groupe</h3>
<table>
  <tr><th>Action</th><th>Résultat</th></tr>
  <tr><td>Double-clic sur un bloc GROUP</td><td>Entrer dans le groupe — affiche le contenu interne</td></tr>
  <tr><td>Bouton <strong>▸ Entrer dans le groupe</strong> (panneau propriétés)</td><td>Même effet que le double-clic</td></tr>
  <tr><td><kbd>Échap</kbd> ou bouton <strong>← Sortir</strong></td><td>Revenir au niveau parent — sauvegarde automatiquement les blocs internes</td></tr>
  <tr><td>Clic sur un niveau dans le <strong>fil d'ariane</strong></td><td>Remonte directement au niveau cliqué (ex : <code>Page1 › RegulCH › SousPID</code>)</td></tr>
</table>

<div class="note">
  <span class="ci">ℹ</span>
  <p>Le fil d'ariane (breadcrumb) s'affiche dans la barre de navigation quand vous êtes à l'intérieur d'un groupe. Chaque niveau est cliquable pour remonter directement sans sortir niveau par niveau.</p>
</div>

<h3>Ports — nommage et ordre</h3>
<ul>
  <li>Le <strong>nom d'un port</strong> correspond au champ <code>label</code> du bloc GROUP_IN ou GROUP_OUT à l'intérieur. Il se modifie dans le panneau propriétés quand le bloc interne est sélectionné.</li>
  <li>L'<strong>ordre vertical des ports</strong> sur le bloc GROUP externe suit la position verticale (<code>y</code>) des blocs GROUP_IN / GROUP_OUT à l'intérieur — les placer de haut en bas dans l'ordre souhaité.</li>
  <li>Ajouter ou supprimer un GROUP_IN / GROUP_OUT à l'intérieur met à jour les ports du bloc GROUP externe dès la sortie du groupe.</li>
</ul>

<h3>Dégrouper</h3>
<p>Sélectionner un bloc GROUP → appuyer sur <kbd>Ctrl+Maj+G</kbd>. Les blocs internes sont replacés sur la page courante, les fils internes sont restaurés, et les fils qui traversaient la frontière du groupe sont reconnectés directement aux blocs réels. Les blocs GROUP_IN et GROUP_OUT intermédiaires sont supprimés.</p>

<div class="tip">
  <span class="ci">💡</span>
  <p>La reconnexion des fils externes est automatique : un fil qui arrivait sur le port <code>IN1</code> du groupe est rebranché directement sur l'entrée du bloc interne qui recevait ce signal. Idem pour les fils sortants.</p>
</div>

<h3>Bibliothèque de groupes</h3>
<p>Un groupe peut être sauvegardé dans la <strong>bibliothèque personnelle</strong> pour être réutilisé dans d'autres projets. La bibliothèque s'affiche en bas de la palette, sous la section <em>Bibliothèque</em>.</p>

<table>
  <tr><th>Action</th><th>Comment</th></tr>
  <tr><td>Ajouter à la bibliothèque</td><td>Clic droit sur un bloc GROUP → <strong>Exporter vers bibliothèque</strong>, ou via le menu contextuel. Donner un nom.</td></tr>
  <tr><td>Utiliser un groupe de la bibliothèque</td><td>Clic sur son entrée dans la palette (section <em>Bibliothèque</em>), ou le glisser-déposer sur le canvas</td></tr>
  <tr><td>Supprimer de la bibliothèque</td><td>Cliquer le ✕ rouge à droite de l'entrée dans la palette</td></tr>
  <tr><td>Exporter la bibliothèque</td><td>Icône ⬇ dans l'en-tête <em>Bibliothèque</em> → télécharge un fichier <code>.json</code></td></tr>
  <tr><td>Importer une bibliothèque</td><td>Icône ⬆ → charge un fichier <code>.json</code> exporté précédemment (fusionne avec l'existant)</td></tr>
</table>

<div class="tip">
  <span class="ci">💡</span>
  <p>La bibliothèque est persistante entre sessions (stockée dans le <code>localStorage</code> du navigateur WebEngine). Elle est partagée entre tous les projets ouverts sur le même PC. L'export/import JSON permet de la transférer entre machines.</p>
</div>

<h3>Groupes imbriqués</h3>
<p>Un groupe peut contenir d'autres groupes. Il n'y a pas de limite de profondeur. Le fil d'ariane affiche l'ensemble de la hiérarchie : <code>Page1 › RegulChauffage › ZoneRDC › PID</code>. Sortir d'un niveau profond sauvegarde automatiquement chaque niveau intermédiaire. L'aplatissement récursif gère jusqu'à 32 niveaux d'imbrication.</p>

<h3>Comportement à l'exécution</h3>
<p>Avant chaque exécution (simulation PC ou déploiement RPi), les blocs GROUP sont <strong>aplatis de façon transparente</strong> : la hiérarchie est développée récursivement et seuls les blocs feuilles réels sont transmis au moteur PLC. Ce processus se fait en trois endroits :</p>

<table>
  <tr><th>Contexte</th><th>Où</th><th>Fonction</th></tr>
  <tr><td>Conversion FBD → programme (PC)</td><td><code>block_editor.py</code></td><td><code>_flatten_page()</code> appelée dans <code>_fbd_to_program()</code></td></tr>
  <tr><td>Chargement au boot RPi</td><td><code>server.py</code></td><td><code>flatten_blocks()</code> après <code>load_program_file()</code></td></tr>
  <tr><td>Déploiement via API (<code>POST /api/program</code>)</td><td><code>server.py</code></td><td><code>flatten_blocks()</code> avant <code>engine.load_program()</code></td></tr>
  <tr><td>Restauration sauvegarde</td><td><code>server.py</code></td><td><code>flatten_blocks()</code> avant <code>engine.load_program()</code></td></tr>
</table>

<p>Les blocs GROUP_IN et GROUP_OUT n'ont aucune existence dans le moteur — ils servent uniquement à l'interface graphique pour nommer les ports. Ils ne créent pas de délai ni de copie de valeur supplémentaire.</p>


<h3>Raccourcis clavier</h3>
<div class="note">
  <span class="ci">ℹ</span>
  <p><kbd>Ctrl+G</kbd> a deux usages distincts selon le contexte : dans le <strong>menu Qt principal</strong> il ouvre le Configurateur GPIO ; dans le <strong>canvas FBD</strong> (focus sur le canvas) il groupe les blocs sélectionnés. Les deux ne se chevauchent pas car le canvas capture les touches uniquement quand il a le focus.</p>
</div>
<table>
  <tr><th>Touche</th><th>Contexte</th><th>Action</th></tr>
  <tr><td><kbd>Ctrl+G</kbd></td><td>Canvas FBD</td><td>Grouper les blocs sélectionnés</td></tr>
  <tr><td><kbd>Ctrl+G</kbd></td><td>Menu Qt principal</td><td>Ouvrir le Configurateur GPIO</td></tr>
  <tr><td><kbd>Ctrl+Maj+G</kbd></td><td>Canvas FBD</td><td>Dégrouper le bloc GROUP sélectionné</td></tr>
  <tr><td>Double-clic sur GROUP</td><td>Canvas FBD</td><td>Entrer dans le groupe</td></tr>
  <tr><td><kbd>Échap</kbd></td><td>Canvas FBD (dans un groupe)</td><td>Sortir du groupe courant (retour au niveau parent)</td></tr>
</table>



<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="blocs-logique"><span class="icon">⚡</span> Logique booléenne</h2>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#58a6ff;border-color:#58a6ff40">AND</span><span class="block-card-title">ET logique</span></div>
    <div class="block-card-desc">OUT = IN1 ET IN2. Sortie à 1 uniquement si les deux entrées sont à 1.</div>
    <div class="block-ports"><span class="port-in">IN1</span><span class="port-in">IN2</span><span class="port-out">OUT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#58a6ff;border-color:#58a6ff40">OR</span><span class="block-card-title">OU logique</span></div>
    <div class="block-card-desc">OUT = IN1 OU IN2. Sortie à 1 si au moins une des entrées est à 1.</div>
    <div class="block-ports"><span class="port-in">IN1</span><span class="port-in">IN2</span><span class="port-out">OUT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#8b949e;border-color:#8b949e40">NOT / INV</span><span class="block-card-title">Inverseur</span></div>
    <div class="block-card-desc">OUT = NON IN. Inverse l'état de l'entrée. Alias INV disponible pour compatibilité Proview.</div>
    <div class="block-ports"><span class="port-in">IN</span><span class="port-out">OUT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#58a6ff;border-color:#58a6ff40">XOR</span><span class="block-card-title">OU Exclusif</span></div>
    <div class="block-card-desc">OUT = IN1 XOR IN2. Sortie à 1 si les deux entrées sont différentes. Utile pour détection de discordance.</div>
    <div class="block-ports"><span class="port-in">IN1</span><span class="port-in">IN2</span><span class="port-out">OUT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#bc8cff;border-color:#bc8cff40">SR</span><span class="block-card-title">Bascule SR</span></div>
    <div class="block-card-desc">Set prioritaire. S=1 met Q1 à 1, R=1 remet Q1 à 0. Si S et R simultanés, Q1 reste à 1.</div>
    <div class="block-ports"><span class="port-in">S1</span><span class="port-in">R</span><span class="port-out">Q1</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#bc8cff;border-color:#bc8cff40">RS</span><span class="block-card-title">Bascule RS</span></div>
    <div class="block-card-desc">Reset prioritaire. R1=1 met Q1 à 0, S=1 met Q1 à 1. Si S et R simultanés, Q1 passe à 0.</div>
    <div class="block-ports"><span class="port-in">S</span><span class="port-in">R1</span><span class="port-out">Q1</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#cc70ff;border-color:#cc70ff40">SR_R</span><span class="block-card-title">Bascule SR (Reset prior.)</span></div>
    <div class="block-card-desc">Bascule SR à Reset prioritaire avec bit mémoire assignable M0–M31. La sortie STS reflète l'état du bit.</div>
    <div class="block-ports"><span class="port-in">SET</span><span class="port-in">RES</span><span class="port-out">STS</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#ff70cc;border-color:#ff70cc40">SR_S</span><span class="block-card-title">Bascule SR (Set prior.)</span></div>
    <div class="block-card-desc">Bascule SR à Set prioritaire avec bit mémoire assignable. Utilisé dans les applications de chauffage Proview.</div>
    <div class="block-ports"><span class="port-in">SET</span><span class="port-in">RES</span><span class="port-out">STS</span></div>
  </div>
</div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="blocs-bobines"><span class="icon">🔋</span> Bobines & Affectation</h2>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#f0883e;border-color:#f0883e40">COIL</span><span class="block-card-title">Bobine</span></div>
    <div class="block-card-desc">Copie l'état de EN vers Q à chaque cycle. Q suit EN en temps réel. C'est le bloc d'actionnement standard.</div>
    <div class="block-ports"><span class="port-in">EN</span><span class="port-out">Q</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#3fb950;border-color:#3fb95040">SET</span><span class="block-card-title">Mémorise 1</span></div>
    <div class="block-card-desc">Sur front montant de S, force Q à 1 et le maintient même si S repasse à 0. Nécessite un RESET pour effacer.</div>
    <div class="block-ports"><span class="port-in">S</span><span class="port-out">Q</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#f85149;border-color:#f8514940">RESET</span><span class="block-card-title">Mémorise 0</span></div>
    <div class="block-card-desc">Sur front montant de R, force Q à 0 et le maintient. Complémentaire du SET pour former une bascule mémorisée.</div>
    <div class="block-ports"><span class="port-in">R</span><span class="port-out">Q</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#8b949e;border-color:#8b949e40">MOVE</span><span class="block-card-title">Affectation conditionnelle</span></div>
    <div class="block-card-desc">Si EN=1, copie IN vers OUT. Si EN=0, OUT reste inchangé. Permet de transférer conditionnellement une valeur.</div>
    <div class="block-ports"><span class="port-in">IN</span><span class="port-in">EN</span><span class="port-out">OUT</span></div>
  </div>
</div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="blocs-temps"><span class="icon">⏱</span> Temporisations</h2>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#bc8cff;border-color:#bc8cff40">TON</span><span class="block-card-title">Temporisation à l'enclenchement</span></div>
    <div class="block-card-desc">Retard à l'activation. Q passe à 1 après <em>preset_ms</em> millisecondes d'entrée IN à 1. Si IN repasse à 0, le compteur est remis à zéro. ET = temps écoulé.</div>
    <div class="block-ports"><span class="port-in">IN</span><span class="port-in">PT (preset)</span><span class="port-out">Q</span><span class="port-out">ET</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#bc8cff;border-color:#bc8cff40">TOF</span><span class="block-card-title">Temporisation au déclenchement</span></div>
    <div class="block-card-desc">Retard à la désactivation. Q passe à 0 après <em>preset_ms</em> ms d'entrée IN à 0. Q reste à 1 pendant le délai.</div>
    <div class="block-ports"><span class="port-in">IN</span><span class="port-in">PT</span><span class="port-out">Q</span><span class="port-out">ET</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#bc8cff;border-color:#bc8cff40">TP</span><span class="block-card-title">Impulsion à durée fixe</span></div>
    <div class="block-card-desc">Sur front montant de IN, génère une impulsion de durée fixe <em>preset_ms</em> sur Q. Ignore les nouvelles demandes pendant l'impulsion.</div>
    <div class="block-ports"><span class="port-in">IN</span><span class="port-in">PT</span><span class="port-out">Q</span><span class="port-out">ET</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#bc8cff;border-color:#bc8cff40">WAIT</span><span class="block-card-title">Délai fixe (Proview)</span></div>
    <div class="block-card-desc">Équivalent TON simplifié. Q passe à 1 après <em>delay_s</em> secondes. Paramètre en secondes (pas millisecondes).</div>
    <div class="block-ports"><span class="port-in">IN</span><span class="port-out">Q</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#9070d0;border-color:#9070d040">WAITH</span><span class="block-card-title">Tempo désactivation (Proview)</span></div>
    <div class="block-card-desc">Équivalent TOF. La sortie STS reste active pendant <em>delay_s</em> secondes après la désactivation de IN.</div>
    <div class="block-ports"><span class="port-in">IN</span><span class="port-out">STS</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#e060ff;border-color:#e060ff40">PULSE</span><span class="block-card-title">Impulsion courte (Proview)</span></div>
    <div class="block-card-desc">Sur front montant de IN, génère une impulsion de <em>duration_s</em> secondes. Similaire à TP mais en secondes.</div>
    <div class="block-ports"><span class="port-in">IN</span><span class="port-out">Q</span></div>
  </div>
</div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="blocs-compteurs"><span class="icon">🔢</span> Compteurs</h2>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#39d353;border-color:#39d35340">CTU</span><span class="block-card-title">Compteur montant</span></div>
    <div class="block-card-desc">Incrémente CV à chaque front montant de CU. Q passe à 1 quand CV ≥ PV. R remet CV à 0. PV = valeur préréglée.</div>
    <div class="block-ports"><span class="port-in">CU</span><span class="port-in">R</span><span class="port-in">PV</span><span class="port-out">Q</span><span class="port-out">CV</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#39d353;border-color:#39d35340">CTD</span><span class="block-card-title">Compteur descendant</span></div>
    <div class="block-card-desc">Décrémente CV à chaque front montant de CD. Q passe à 1 quand CV ≤ 0. LD recharge CV à PV.</div>
    <div class="block-ports"><span class="port-in">CD</span><span class="port-in">LD</span><span class="port-in">PV</span><span class="port-out">Q</span><span class="port-out">CV</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#39d353;border-color:#39d35340">CTUD</span><span class="block-card-title">Compteur bidirectionnel</span></div>
    <div class="block-card-desc">Combine CTU et CTD. CU incrémente, CD décrémente. Q à 1 quand CV ≥ PV. R remet à 0, LD charge PV.</div>
    <div class="block-ports"><span class="port-in">CU/CD/R/LD/PV</span><span class="port-out">Q/CV</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#50ff50;border-color:#50ff5040">RUNTIMCNT</span><span class="block-card-title">Compteur de marche</span></div>
    <div class="block-card-desc">Compte le temps total de fonctionnement d'un équipement. STARTS = nombre de démarrages, TOTAL = temps cumulé (s), RUNTIME = durée de la séquence courante (s).</div>
    <div class="block-ports"><span class="port-in">RUN</span><span class="port-out">STARTS</span><span class="port-out">TOTAL</span><span class="port-out">RUNTIME</span></div>
  </div>
</div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="blocs-comp"><span class="icon">⚖</span> Comparaison</h2>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#d29922;border-color:#d2992240">GT</span><span class="block-card-title">Supérieur strict</span></div>
    <div class="block-card-desc">OUT = 1 si IN1 &gt; IN2. Valeurs entières ou booléennes.</div>
    <div class="block-ports"><span class="port-in">IN1</span><span class="port-in">IN2</span><span class="port-out">OUT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#d29922;border-color:#d2992240">GE</span><span class="block-card-title">Supérieur ou égal</span></div>
    <div class="block-card-desc">OUT = 1 si IN1 ≥ IN2.</div>
    <div class="block-ports"><span class="port-in">IN1</span><span class="port-in">IN2</span><span class="port-out">OUT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#d29922;border-color:#d2992240">LT</span><span class="block-card-title">Inférieur strict</span></div>
    <div class="block-card-desc">OUT = 1 si IN1 &lt; IN2.</div>
    <div class="block-ports"><span class="port-in">IN1</span><span class="port-in">IN2</span><span class="port-out">OUT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#d29922;border-color:#d2992240">EQ</span><span class="block-card-title">Égalité</span></div>
    <div class="block-card-desc">OUT = 1 si IN1 = IN2.</div>
    <div class="block-ports"><span class="port-in">IN1</span><span class="port-in">IN2</span><span class="port-out">OUT</span></div>
  </div>
</div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="blocs-ana"><span class="icon">🌡</span> Analogique & Mesure</h2>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#00d4ff;border-color:#00d4ff40">PT_IN</span><span class="block-card-title">Sonde PT100 / PT1000 / NTC40</span></div>
    <div class="block-card-desc">Lecture d'une sonde de température via MAX31865 sur SPI. Configurer le type de sonde (PT100, PT1000 ou NTC40), le port SPI (CE0–CE3) et le câblage (2, 3 ou 4 fils). La température est stockée dans un registre RF.</div>
    <div class="block-ports"><span class="port-out">TEMP (°C)</span><span class="port-out">FAULT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#58cfff;border-color:#58cfff40">ANA_IN</span><span class="block-card-title">Entrée ADS1115 (tension)</span></div>
    <div class="block-card-desc">Lit un canal (0–3) d'un ADS1115. Retourne la tension brute en volts (0–3,3 V). Pour la carte E/S NTC40, utiliser le bloc SENSOR à la place pour obtenir directement les °C.</div>
    <div class="block-ports"><span class="port-out">VAL (V)</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#00ffe0;border-color:#00ffe040">SENSOR</span><span class="block-card-title">Capteur température (SensorFo)</span></div>
    <div class="block-card-desc">Lit ANA0–ANA11 et retourne directement la température en °C après conversion pont diviseur. Ajouter une correction optionnelle (ex. +0,5°C pour compenser un écart de capteur).</div>
    <div class="block-ports"><span class="port-out">VAL (°C)</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#4fd1c5;border-color:#4fd1c540">DS_IN</span><span class="block-card-title">Sonde DS18B20 (1-Wire)</span></div>
    <div class="block-card-desc">Lecture d'une sonde numérique DS18B20 sur le bus 1-Wire (GPIO4 par défaut, résistance de tirage 4,7 kΩ vers 3,3 V, <code>dtoverlay=w1-gpio</code>). Contrairement à SENSOR/ANA_IN, pas de pont diviseur ni de calcul résistance→°C : le capteur renvoie directement une valeur numérique, lue en tâche de fond sans bloquer le cycle PLC. Fusionnée dans le même cache que les sondes ANA → visible avec les mêmes commandes (SCADA, <code>/temp</code> Telegram, historique). Une sonde par référence <code>DSx</code> doit être déclarée dans <code>config.json → analog.ds18b20</code> (id, nom, et <code>serial</code> optionnel — laissé vide, la sonde est assignée par ordre de découverte sur le bus ; à renseigner explicitement si plusieurs sondes DS18B20 coexistent).</div>
    <div class="block-ports"><span class="port-out">VAL (°C)</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#ffaa00;border-color:#ffaa0040">COMPARE_F</span><span class="block-card-title">Comparateur flottant avec hystérésis</span></div>
    <div class="block-card-desc">Compare un registre RF à un seuil avec hystérésis pour éviter les oscillations. Opérations : &gt;, &lt;, ≥, ≤, = (±hystérésis). Sorties GT, LT, EQ selon le résultat.</div>
    <div class="block-ports"><span class="port-in">IN</span><span class="port-in">SP</span><span class="port-out">GT/LT/EQ</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#80ff80;border-color:#80ff8040">SCALE</span><span class="block-card-title">Mise à l'échelle</span></div>
    <div class="block-card-desc">Transforme linéairement une valeur de [in_lo, in_hi] vers [out_lo, out_hi]. Exemple : 0–100°C → 0–100% pour une vanne de régulation.</div>
    <div class="block-ports"><span class="port-in">IN</span><span class="port-out">OUT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#d080ff;border-color:#d080ff40">PID</span><span class="block-card-title">Régulateur PID</span></div>
    <div class="block-card-desc">Régulateur Proportionnel-Intégral-Dérivé avec anti-windup. PV = mesure (RF), SP = consigne. Gains Kp, Ki, Kd configurables. Sortie bornée entre out_min et out_max.</div>
    <div class="block-ports"><span class="port-in">PV</span><span class="port-in">SP</span><span class="port-in">EN</span><span class="port-out">OUT</span><span class="port-out">ERR</span></div>
  </div>
</div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="blocs-calcul"><span class="icon">🔢</span> Calcul & Traitement</h2>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#b0ff80;border-color:#b0ff8040">ADD</span><span class="block-card-title">Addition</span></div>
    <div class="block-card-desc">RF_OUT = RF_A + RF_B. Opère sur les registres flottants RF0–RF15.</div>
    <div class="block-ports"><span class="port-in">IN1</span><span class="port-in">IN2</span><span class="port-out">OUT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#b0ff80;border-color:#b0ff8040">SUB</span><span class="block-card-title">Soustraction</span></div>
    <div class="block-card-desc">RF_OUT = RF_A − RF_B.</div>
    <div class="block-ports"><span class="port-in">IN1</span><span class="port-in">IN2</span><span class="port-out">OUT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#b0ff80;border-color:#b0ff8040">MUL</span><span class="block-card-title">Multiplication</span></div>
    <div class="block-card-desc">RF_OUT = RF_A × RF_B. Utile pour les corrections et pondérations.</div>
    <div class="block-ports"><span class="port-in">IN1</span><span class="port-in">IN2</span><span class="port-out">OUT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#b0ff80;border-color:#b0ff8040">DIV</span><span class="block-card-title">Division</span></div>
    <div class="block-card-desc">RF_OUT = RF_A ÷ RF_B. Protection contre la division par zéro (retourne 0).</div>
    <div class="block-ports"><span class="port-in">IN1</span><span class="port-in">IN2</span><span class="port-out">OUT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#58a6ff;border-color:#58a6ff40">MUX</span><span class="block-card-title">Multiplexeur analogique</span></div>
    <div class="block-card-desc">Sélectionne une parmi 4 valeurs RF selon un index booléen M0–M31. IDX=0 → In0, IDX=1 → In1, etc. Utilisé dans les lois d'eau variables (Proview Mux77).</div>
    <div class="block-ports"><span class="port-in">IDX/IN0..IN3</span><span class="port-out">VAL</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#ff8040;border-color:#ff804040">COMPH</span><span class="block-card-title">Comparateur seuil haut</span></div>
    <div class="block-card-desc">HL = 1 si IN ≥ HIG. Sortie mémorisée dans un bit M. Équivalent du Comph Proview pour détecter dépassement de seuil haut.</div>
    <div class="block-ports"><span class="port-in">IN</span><span class="port-in">HIG</span><span class="port-out">HL</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#40a0ff;border-color:#40a0ff40">COMPL</span><span class="block-card-title">Comparateur seuil bas</span></div>
    <div class="block-card-desc">LL = 1 si IN ≤ LOW. Sortie mémorisée dans un bit M. Équivalent du Compl Proview pour détecter un plancher de valeur.</div>
    <div class="block-ports"><span class="port-in">IN</span><span class="port-in">LOW</span><span class="port-out">LL</span></div>
  </div>
</div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="blocs-vars"><span class="icon">💾</span> Variables & Horloge</h2>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#d4c800;border-color:#d4c80040">BACKUP</span><span class="block-card-title">Valeur persistante</span></div>
    <div class="block-card-desc">Registre non-volatile configuré par son <strong>nom de variable</strong> (pas par câblage). Survit aux redémarrages. Sauvegardé toutes les 30 s et à l'arrêt. Accepte float et booléen (0.0/1.0). Valeur par défaut utilisée si aucun enregistrement.</div>
    <div class="block-ports"><span class="port-out">VAL</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#90d060;border-color:#90d06040">AV</span><span class="block-card-title">Variable analogique (Av)</span></div>
    <div class="block-card-desc">Source pure — expose la valeur courante d'une variable analogique nommée. Pas d'entrée câblable. Utilisé pour lire des paramètres partagés entre pages (consignes, corrections).</div>
    <div class="block-ports"><span class="port-out">OUT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#8090ff;border-color:#8090ff40">DV</span><span class="block-card-title">Variable TOR (Dv)</span></div>
    <div class="block-card-desc">Source pure — expose la valeur courante d'un bit booléen nommé. Pas d'entrée câblable. Équivalent des variables d'état logiques Proview (BP_Marche, BP_Arret, Mode_J/N…).</div>
    <div class="block-ports"><span class="port-out">OUT</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#ffa030;border-color:#ffa03040">STOAV</span><span class="block-card-title">Écriture variable analogique</span></div>
    <div class="block-card-desc">Écrit la valeur d'entrée dans une variable nommée (comme StoAv dans Proview). Utile pour stocker un résultat de calcul dans une variable partagée.</div>
    <div class="block-ports"><span class="port-in">IN</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#00d4aa;border-color:#00d4aa40">LOCALTIME</span><span class="block-card-title">Heure locale</span></div>
    <div class="block-card-desc">Fournit l'heure et le jour courant du système RPi. HOUR = heure (0–23), MDAY = jour du mois (1–31), WDAY = jour de la semaine (0=Dimanche … 6=Samedi).</div>
    <div class="block-ports"><span class="port-out">HOUR</span><span class="port-out">MDAY</span><span class="port-out">WDAY</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#bc8cff;border-color:#bc8cff40">MQTT</span><span class="block-card-title">Pont MQTT (subscribe / publish)</span></div>
    <div class="block-card-desc">
      Abonne un registre RF à un topic MQTT (subscribe) et/ou publie un registre RF vers un topic (publish) — un seul bloc fait les deux selon ce qui est câblé.<br><br>
      <strong>Propriétés :</strong> <em>Topic</em>, <em>Type de valeur</em> (float / bool), <em>Retain</em>.<br>
      • <em>reg_out</em> (entrée câblée vers le bloc) : registre RF écrit avec la valeur reçue sur le topic (subscribe)<br>
      • <em>reg_in</em> (sortie câblée depuis le bloc) : registre RF dont la valeur est publiée vers le topic (publish)<br><br>
      <strong>Connexion au broker :</strong> configurée globalement (pas par bloc) dans <code>config.json</code>, section <code>mqtt</code> :
      <pre><code>"mqtt": {
  "enabled": true,
  "host": "192.168.1.50",
  "port": 1883,
  "username": "",
  "password": "",
  "keepalive": 60
}</code></pre>
    </div>
    <div class="block-ports"><span class="port-in">reg_in (publish)</span><span class="port-out">reg_out (subscribe)</span></div>
  </div>
</div>

<div class="warn"><div class="ci">⚠</div><p><strong>Dépendance :</strong> le bloc MQTT nécessite le paquet <code>python3-paho-mqtt</code> (inclus dans les dépendances du <code>.deb</code> serveur ≥ 3.4-3 ; sur une installation antérieure, <code>sudo apt install python3-paho-mqtt</code>). Sans ce paquet, le pont MQTT se désactive silencieusement — le serveur démarre normalement mais les topics ne sont jamais lus ni publiés, sans erreur visible dans l'interface. Vérifier <code>journalctl -u rpi-plc</code> en cas de doute.</p></div>

<div class="note"><div class="ci">ℹ</div><p><strong>Republish uniquement sur changement :</strong> côté publish, le pont n'émet que si la valeur du registre a changé depuis le dernier scan (anti-doublon). C'est invisible pour la plupart des usages, mais ça veut dire qu'un bloc MQTT publish <strong>ne peut pas servir de "keepalive" périodique</strong> pour un broker qui exige une republication régulière même à valeur constante (cas de Venus OS — voir ci-dessous). Pour forcer une republication périodique, faire varier légèrement la valeur publiée (ex. alterner avec un OSCIL/TIMER) plutôt que publier une constante.</p></div>

<div class="note"><div class="ci">ℹ</div><p><strong>Cas Victron Venus OS :</strong> le SOC batterie est disponible sur <code>N/&lt;portalId&gt;/system/0/Dc/Battery/Soc</code>, mais Venus OS arrête de publier si personne n'a envoyé de "keepalive" — abonnez-vous d'abord (ou publiez une fois) sur <code>R/&lt;portalId&gt;/keepalive</code> pour réveiller le broker avant de relier le topic SOC à un bloc MQTT subscribe.</p></div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="blocs-act"><span class="icon">⚙</span> Actionneurs</h2>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#40ff80;border-color:#40ff8040">CONTACTOR</span><span class="block-card-title">Contacteur / Relais (ContactorFo)</span></div>
    <div class="block-card-desc">Commande directe d'un relais avec un nom explicite (K1, K2…). Équivalent du ContactorFo Proview. ON=1 active la sortie GPIO configurée. Le nom apparaît dans l'interface SCADA.</div>
    <div class="block-ports"><span class="port-in">ON</span><span class="port-out">Q</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#ff8040;border-color:#ff804040">VALVE3V</span><span class="block-card-title">Vanne 3 voies (BaseDirValve)</span></div>
    <div class="block-card-desc">Commande une vanne motorisée 3 voies avec deux sorties : OINC ouvre et ODEC ferme. Deux GPIO configurables. Équivalent BaseDirValve Proview (K7_K8_V3V).</div>
    <div class="block-ports"><span class="port-in">OINC (+ouvre)</span><span class="port-in">ODEC (+ferme)</span><span class="port-out">Q</span></div>
  </div>
</div>



<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="blocs-metier"><span class="icon">🏭</span> Blocs Métier — Régulation chauffage intégrée</h2>

<div class="section-intro">
  Les blocs métier encapsulent des algorithmes de régulation complets dédiés au chauffage résidentiel et tertiaire.
  Chaque bloc est préconfiguré avec sécurités, diagnostics et registres de sortie.
  <strong>Double-clic</strong> sur un bloc pour ouvrir l'éditeur complet avec onglet Paramètres + Documentation intégrée.
</div>

<div class="tip">
  <strong>💡 Ports câblés vs params :</strong> Les entrées de type sonde (T_AMB, T_DEP…) peuvent être soit câblées depuis un bloc SENSOR/CONST/RF, 
  soit résolues automatiquement depuis les références configurées dans les paramètres du bloc. La connexion par fil a la priorité.
</div>

<!-- PLANCHER -->
<h3 id="bloc-plancher">♨ PLANCHER — Plancher chauffant PID</h3>
<div class="block-grid" style="grid-template-columns:1fr;">
<div class="block-card">
  <div class="block-card-header">
    <span class="block-badge" style="color:#ff7043;border-color:#ff704340">PLANCHER</span>
    <span class="block-card-title">Régulation PID plancher chauffant — V3V motorisée + circulateur</span>
  </div>
  <p>Régule la <strong>température ambiante</strong> par un algorithme PID complet. Commande une 
  <strong>vanne 3 voies motorisée</strong> (impulsions ouverture/fermeture indépendantes) et un <strong>circulateur</strong>.
  Inclut 3 niveaux de sécurité prioritaires sur le PID.</p>

  <table class="ref-table">
    <thead><tr><th>Port</th><th>Direction</th><th>Type</th><th>Description</th></tr></thead>
    <tbody>
      <tr><td><code>T_AMB</code></td><td><span class="port-in">IN</span></td><td>Float °C</td><td>Température ambiante — variable de régulation principale (PV)</td></tr>
      <tr><td><code>T_DEP</code></td><td><span class="port-in">IN</span></td><td>Float °C</td><td>Température départ eau chaude — sécurité dalle (optionnel)</td></tr>
      <tr><td><code>T_RET</code></td><td><span class="port-in">IN</span></td><td>Float °C</td><td>Température retour plancher — diagnostic efficacité (optionnel)</td></tr>
      <tr><td><code>SP</code></td><td><span class="port-in">IN</span></td><td>Float °C</td><td>Consigne ambiante dynamique — si non câblé, valeur fixe des params</td></tr>
      <tr><td><code>EN</code></td><td><span class="port-in">IN</span></td><td>Bool</td><td>Enable — si câblé et = 0, toutes les sorties passent à OFF</td></tr>
      <tr><td><code>V3V_OUV</code></td><td><span class="port-out">OUT</span></td><td>Bool</td><td>Impulsion vanne 3 voies → ouvre (chauffe active) — K7 par défaut</td></tr>
      <tr><td><code>V3V_FER</code></td><td><span class="port-out">OUT</span></td><td>Bool</td><td>Impulsion vanne 3 voies → ferme (chauffe inactive) — K8 par défaut</td></tr>
      <tr><td><code>CIRC</code></td><td><span class="port-out">OUT</span></td><td>Bool</td><td>Circulateur plancher — K9 par défaut, ON uniquement si chauffe active</td></tr>
      <tr><td><code>ERR</code></td><td><span class="port-out">OUT</span></td><td>Bool</td><td>Alarme circulation (|T_DEP − T_RET| &lt; min_delta)</td></tr>
    </tbody>
  </table>

  <h4 style="margin:14px 0 6px;color:#ff7043;">Algorithme PID</h4>
  <div class="code-block">error    = SP − T_AMB
active   = error &gt; dead_band
integral = clamp(integral + Ki × error × dt, −100, 100)
dérivée  = Kd × (error − prev_error) / dt
PID_out  = clamp(Kp × error + integral + dérivée, 0, 100)

V3V_OUV = V3V_FER_inverse = CIRC = active
<span style="color:#484f58">// V3V_OUV et V3V_FER ne sont JAMAIS actifs simultanément</span></div>

  <h4 style="margin:14px 0 6px;color:#f85149;">Sécurités (prioritaires sur le PID)</h4>
  <table class="ref-table">
    <thead><tr><th>Condition</th><th>Action</th></tr></thead>
    <tbody>
      <tr><td>T_AMB &lt; min_temp (5°C défaut)</td><td>Protection gel : V3V_OUV=ON, CIRC=ON — force la circulation d'eau chaude</td></tr>
      <tr><td>T_AMB &gt; max_temp (35°C défaut)</td><td>Surchauffe ambiante : V3V_FER=ON, CIRC=OFF — tout coupé</td></tr>
      <tr><td>T_DEP &gt; max_depart (45°C défaut)</td><td>Sécurité dalle : V3V_FER=ON, CIRC=ON — refroidissement forcé</td></tr>
      <tr><td>EN = 0 (si câblé)</td><td>Tout OFF immédiat — aucune sécurité gel appliquée</td></tr>
    </tbody>
  </table>

  <h4 style="margin:14px 0 6px;color:#58a6ff;">Paramètres</h4>
  <table class="ref-table">
    <thead><tr><th>Paramètre</th><th>Défaut</th><th>Description</th></tr></thead>
    <tbody>
      <tr><td>SP (consigne)</td><td>20.0 °C</td><td>Consigne ambiante fixe (si port SP non câblé)</td></tr>
      <tr><td>Kp / Ki / Kd</td><td>2.0 / 0.1 / 0.5</td><td>Gains PID — ajuster selon inertie du bâtiment</td></tr>
      <tr><td>dead_band</td><td>0.5 °C</td><td>Bande morte — évite l'oscillation autour de la consigne</td></tr>
      <tr><td>max_depart</td><td>45 °C</td><td>Limite max T départ eau — protection dalle béton</td></tr>
      <tr><td>min_delta</td><td>3.0 °C</td><td>Delta min T_DEP−T_RET pour détecter mauvaise circulation</td></tr>
      <tr><td>out_v3v_ouv / out_v3v_fer / out_circ</td><td>k7 / k8 / k9</td><td>Sorties GPIO (DV k1..k16 ou bit mémoire Mx)</td></tr>
      <tr><td>reg_out / reg_depart / reg_retour / reg_delta</td><td>RF2/RF0/RF5/RF15</td><td>Registres de diagnostic écrits automatiquement</td></tr>
    </tbody>
  </table>
</div>
</div>

<!-- CHAUDIERE -->
<h3 id="bloc-chaudiere" style="margin-top:28px;">🔥 CHAUDIERE — Régulation chaudière à granulés</h3>
<div class="block-grid" style="grid-template-columns:1fr;">
<div class="block-card">
  <div class="block-card-header">
    <span class="block-badge" style="color:#ff5252;border-color:#ff525240">CHAUDIERE</span>
    <span class="block-card-title">Régulation tout-ou-rien avec anti-cyclage et sécurités</span>
  </div>
  <p>Régulation <strong>tout-ou-rien avec hystérésis</strong> sur la température de retour. 
  Un <strong>anti-cyclage</strong> configurable protège le brûleur granulés des démarrages trop fréquents 
  (cokéfaction). Sécurité départ intégrée.</p>

  <table class="ref-table">
    <thead><tr><th>Port</th><th>Direction</th><th>Type</th><th>Description</th></tr></thead>
    <tbody>
      <tr><td><code>TEMP_R</code></td><td><span class="port-in">IN</span></td><td>Float °C</td><td>Température retour chaudière — variable de régulation</td></tr>
      <tr><td><code>TEMP_D</code></td><td><span class="port-in">IN</span></td><td>Float °C</td><td>Température départ — sécurité surchauffe</td></tr>
      <tr><td><code>SP</code></td><td><span class="port-in">IN</span></td><td>Float °C</td><td>Consigne départ (dynamique ou fixe)</td></tr>
      <tr><td><code>EN</code></td><td><span class="port-in">IN</span></td><td>Bool</td><td>Enable — 0 = arrêt immédiat brûleur</td></tr>
      <tr><td><code>BRULEE</code></td><td><span class="port-out">OUT</span></td><td>Bool</td><td>Autorisation brûleur (relais K)</td></tr>
      <tr><td><code>POMPE</code></td><td><span class="port-out">OUT</span></td><td>Bool</td><td>Circulateur chaudière</td></tr>
      <tr><td><code>ALM</code></td><td><span class="port-out">OUT</span></td><td>Bool</td><td>Alarme — surchauffe départ</td></tr>
    </tbody>
  </table>

  <div class="code-block" style="margin-top:12px;">SI T_retour &lt; SP − hystérésis ET temps_OFF ≥ min_off_s → BRULEE=ON, POMPE=ON
SI T_retour &gt; SP              ET temps_ON  ≥ min_on_s  → BRULEE=OFF, POMPE=OFF
SI T_depart &gt; max_depart → BRULEE=OFF immédiat + ALM=ON
<span style="color:#484f58">// Anti-cyclage : min_on=60s, min_off=30s par défaut</span></div>

  <table class="ref-table" style="margin-top:12px;">
    <thead><tr><th>Paramètre</th><th>Défaut</th><th>Description</th></tr></thead>
    <tbody>
      <tr><td>sp</td><td>65 °C</td><td>Consigne départ</td></tr>
      <tr><td>hysteresis</td><td>3 °C</td><td>Bande morte autour de la consigne</td></tr>
      <tr><td>min_on_s / min_off_s</td><td>60 / 30 s</td><td>Anti-cyclage : durée min ON et min OFF</td></tr>
      <tr><td>max_depart</td><td>90 °C</td><td>Sécurité surchauffe départ</td></tr>
      <tr><td>out_brulee / out_pompe</td><td>k3 / k4</td><td>Sorties GPIO</td></tr>
    </tbody>
  </table>
</div>
</div>

<!-- SOLAR -->
<h3 id="bloc-solar" style="margin-top:28px;">☀ SOLAR — Solaire thermique ΔT + vanne directionnelle</h3>
<div class="block-grid" style="grid-template-columns:1fr;">
<div class="block-card">
  <div class="block-card-header">
    <span class="block-badge" style="color:#ffd740;border-color:#ffd74040">SOLAR</span>
    <span class="block-card-title">Régulation ΔT capteurs/ballon — ECS prioritaire + anti-gel</span>
  </div>
  <p>Régulation sur <strong>différence de température</strong> capteurs − ballon. 
  La pompe démarre quand les capteurs sont suffisamment plus chauds (ΔT_ON). 
  <strong>Priorité ECS</strong> : si ballon ECS non atteint, chaleur dirigée vers ECS ; 
  sinon vers chauffage. Mode TOR ou <strong>analogique 0-10V</strong> configurable.</p>

  <table class="ref-table">
    <thead><tr><th>Port</th><th>Direction</th><th>Description</th></tr></thead>
    <tbody>
      <tr><td><code>T_CAPT</code></td><td><span class="port-in">IN</span></td><td>Température capteurs solaires</td></tr>
      <tr><td><code>T_BALLON_ECS</code></td><td><span class="port-in">IN</span></td><td>Température ballon ECS (priorité haute)</td></tr>
      <tr><td><code>T_BALLON_CHAUF</code></td><td><span class="port-in">IN</span></td><td>Température ballon chauffage (optionnel)</td></tr>
      <tr><td><code>EN</code></td><td><span class="port-in">IN</span></td><td>Enable</td></tr>
      <tr><td><code>POMPE</code></td><td><span class="port-out">OUT</span></td><td>Pompe solaire (TOR ou AV 0-10V)</td></tr>
      <tr><td><code>VANNE_ECS</code></td><td><span class="port-out">OUT</span></td><td>Vanne → ECS (prioritaire)</td></tr>
      <tr><td><code>VANNE_CHAUF</code></td><td><span class="port-out">OUT</span></td><td>Vanne → chauffage</td></tr>
      <tr><td><code>ALM</code></td><td><span class="port-out">OUT</span></td><td>Alarme surchauffe capteurs</td></tr>
    </tbody>
  </table>

  <div class="code-block" style="margin-top:12px;">ΔT = T_capteur − T_ballon_cible
SI ΔT ≥ ΔT_ON  → POMPE=ON
SI ΔT &lt;  ΔT_OFF → POMPE=OFF

ECS prioritaire : SI T_ECS &lt; SP_ECS     → VANNE_ECS=ON
                  SINON SI T_CHAUF &lt; SP_CHAUF → VANNE_CHAUF=ON
<span style="color:#484f58">// Mode analogique : vitesse = linéaire(ΔT_ON → ΔT_max) → 0%..100%</span>
<span style="color:#484f58">// Sécurité surchauffe : T_capt &gt; max_capteur → tout OFF + ALM</span>
<span style="color:#484f58">// Anti-gel : pompe + vanne pour faire circuler eau chaude dans circuit solaire</span></div>
</div>
</div>

<!-- ZONE_CHAUF -->
<h3 id="bloc-zone" style="margin-top:28px;">🏠 ZONE_CHAUF — Zone de chauffage individuelle</h3>
<div class="block-grid" style="grid-template-columns:1fr;">
<div class="block-card">
  <div class="block-card-header">
    <span class="block-badge" style="color:#69f0ae;border-color:#69f0ae40">ZONE_CHAUF</span>
    <span class="block-card-title">Tout-ou-rien avec hystérésis — vanne motorisée à délais</span>
  </div>
  <p>Régulation simple pour une zone de chauffage. Commande une <strong>vanne motorisée</strong> 
  avec délais d'ouverture/fermeture configurables (protection moteur). 
  Idéal pour zones secondaires ou pièces individuelles.</p>

  <table class="ref-table">
    <thead><tr><th>Port</th><th>Direction</th><th>Description</th></tr></thead>
    <tbody>
      <tr><td><code>TEMP</code></td><td><span class="port-in">IN</span></td><td>Température de la zone</td></tr>
      <tr><td><code>SP</code></td><td><span class="port-in">IN</span></td><td>Consigne température</td></tr>
      <tr><td><code>EN</code></td><td><span class="port-in">IN</span></td><td>Enable — 0 = vanne fermée</td></tr>
      <tr><td><code>VANNE</code></td><td><span class="port-out">OUT</span></td><td>Vanne motorisée zone</td></tr>
      <tr><td><code>ACTIVE</code></td><td><span class="port-out">OUT</span></td><td>Zone en demande de chauffe</td></tr>
    </tbody>
  </table>
  <div class="code-block" style="margin-top:10px;">SI TEMP &lt; SP − hystérésis → VANNE=ON  (après délai delay_open_s)
SI TEMP ≥ SP + hystérésis → VANNE=OFF (après délai delay_close_s)</div>
</div>
</div>

<!-- ECS_BLOC -->
<h3 id="bloc-ecs" style="margin-top:28px;">🚿 ECS_BLOC — Préparation Eau Chaude Sanitaire</h3>
<div class="block-grid" style="grid-template-columns:1fr;">
<div class="block-card">
  <div class="block-card-header">
    <span class="block-badge" style="color:#40c4ff;border-color:#40c4ff40">ECS_BLOC</span>
    <span class="block-card-title">Régulation ECS + traitement anti-légionellose automatique</span>
  </div>
  <p>Régulation du ballon ECS avec <strong>traitement anti-légionellose intégré</strong>. 
  Monte le ballon à 65°C minimum une fois par semaine au jour/heure configurés. 
  Gère la priorité ECS vs chauffage.</p>

  <table class="ref-table">
    <thead><tr><th>Port</th><th>Direction</th><th>Description</th></tr></thead>
    <tbody>
      <tr><td><code>TEMP_ECS</code></td><td><span class="port-in">IN</span></td><td>Température ballon ECS</td></tr>
      <tr><td><code>TEMP_PRIM</code></td><td><span class="port-in">IN</span></td><td>Température source primaire</td></tr>
      <tr><td><code>EN</code></td><td><span class="port-in">IN</span></td><td>Enable</td></tr>
      <tr><td><code>POMPE</code></td><td><span class="port-out">OUT</span></td><td>Circulateur ECS</td></tr>
      <tr><td><code>ALM_LEG</code></td><td><span class="port-out">OUT</span></td><td>Alarme anti-légionellose (traitement en cours)</td></tr>
    </tbody>
  </table>
  <div class="code-block" style="margin-top:10px;">Normale  : POMPE=ON si T_ECS &lt; SP_ECS − hystérésis
Anti-légio : si (WDAY==antileg_day ET HOUR==antileg_hour)
               → SP_temp = sp_antileg (65°C)
               → POMPE=ON jusqu'à T_ECS ≥ sp_antileg
               → ALM_LEG=ON pendant le traitement</div>
</div>
</div>

<div class="tip" style="margin-top:20px;">
  <strong>🔍 Accès à la documentation in-app :</strong> Double-cliquer sur n'importe quel bloc métier dans le canvas FBD 
  → onglet <strong>📖 Documentation</strong> pour accéder à cette référence directement dans le studio, 
  ou appuyer sur <kbd>F1</kbd> pour ouvrir la documentation complète.
</div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="carithm"><span class="icon">💻</span> Bloc CArithm — Code C embarqué</h2>

<div class="section-intro">
  Le bloc CArithm est le bloc le plus puissant du système. Il permet d'intégrer du code algorithmique complexe directement dans le schéma FBD, exactement comme le bloc CArithm de Proview. C'est la solution pour toutes les logiques qui ne peuvent pas s'exprimer simplement avec des blocs standards.
</div>

<h3>Principe de fonctionnement</h3>
<p>Le code est écrit en <strong>syntaxe type C</strong> et interprété à chaque cycle du PLC. Il dispose de variables prédéfinies :</p>

<table>
  <tr><th>Variables</th><th>Type</th><th>Rôle</th><th>Nombre</th></tr>
  <tr><td><code>A1..A8</code></td><td>float</td><td>Entrées analogiques (registres RF ou sondes)</td><td>0 à 8</td></tr>
  <tr><td><code>d1..d7</code></td><td>bool</td><td>Entrées booléennes (bits M ou GPIO)</td><td>0 à 7</td></tr>
  <tr><td><code>I1, I2</code></td><td>int</td><td>Entrées entières (heure, jour…)</td><td>0 à 2</td></tr>
  <tr><td><code>OA1..OA8</code></td><td>float</td><td>Sorties analogiques (vers registres RF)</td><td>0 à 8</td></tr>
  <tr><td><code>od1..od8</code></td><td>bool (0/1)</td><td>Sorties booléennes (vers bits M ou GPIO)</td><td>0 à 8</td></tr>
  <tr><td><code>OI1</code></td><td>int</td><td>Sortie entière</td><td>0 ou 1</td></tr>
</table>

<h3>Configuration dans le panneau propriétés</h3>
<ol>
  <li>Définir le <strong>nombre d'entrées</strong> (n_a, n_d, n_i) → les ports apparaissent sur le bloc</li>
  <li>Définir le <strong>nombre de sorties</strong> (n_oa, n_od, n_oi)</li>
  <li>Écrire le code dans l'éditeur — la touche Tab insère une indentation</li>
  <li>Le code est <strong>sauvegardé en temps réel</strong> dans le projet</li>
</ol>

<h3>Exemple — Loi d'eau (tiré de Proview CArit75)</h3>
<pre><code><span class="comment">// A1 = Correction solaire    A2 = Temp extérieur</span>
<span class="comment">// A6 = Consigne loi d'eau    d1 = V3V en position solaire</span>
<span class="comment">// OA1 = Consigne chaudière   OA2 = Consigne solaire</span>

<span class="comment">// Loi d'eau chaudière</span>
OA1 = (0.6 * (A6 - A2) + A6);

<span class="comment">// Consigne solaire : avec correction si V3V OK</span>
<span class="kw">if</span> (d1) OA2 = OA1 + A1;
<span class="kw">else</span> OA2 = OA1;</code></pre>

<h3>Exemple — Programmation horaire (tiré de CArit148)</h3>
<pre><code><span class="comment">// A1 = heure de début    A2 = heure de fin</span>
<span class="comment">// I1 = heure courante (depuis LOCALTIME.HOUR)</span>
<span class="comment">// od2 = signal "début"    od4 = signal "fin" (reset SR)</span>

<span class="kw">if</span> (A1 == I1) od2 = 1;
<span class="kw">else</span> od2 = 0;

<span class="kw">if</span> (A2 == I1) od4 = 1;
<span class="kw">else</span> od4 = 0;</code></pre>

<h3>Exemple — Gestion ECS ballon (tiré de CArit81)</h3>
<pre><code><span class="comment">// A1=Temp solaire  A2=Temp sonde haut  A5=Consigne ballon</span>
<span class="comment">// A6=Hystérésis haut</span>

OA1 = (A5 + A6);        <span class="comment">// Consigne haute corrigée</span>

<span class="comment">// Circulateur solaire si différence de temp suffisante</span>
<span class="kw">if</span> ((A2 + 3) < A1) od1 = 1;
<span class="kw">else</span> od1 = 0;

<span class="comment">// Demande de chauffe si ballon insuffisant</span>
<span class="kw">if</span> (A5 < OA1) od6 = 1;
<span class="kw">else</span> od6 = 0;</code></pre>

<div class="warn"><div class="ci">⚠</div><p>Le code CArithm est converti en Python et exécuté avec <code>exec()</code>. Les boucles (<code>for</code>, <code>while</code>) et les appels de fonctions externes ne sont pas supportés. Seuls <code>if</code>/<code>else</code> et les opérations arithmétiques sont permis.</p></div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="carte-io"><span class="icon">🔌</span> Matériel — Carte E/S NTC40</h2>

<div class="section-intro">
  La carte E/S est une carte PCB personnalisée connectée au GPIO du Raspberry Pi 3. Elle intègre 3 convertisseurs ADS1115 pour 12 entrées analogiques (sondes NTC40), 10 sorties relais, et 8 entrées TOR.
</div>

<h3>Résumé de la configuration</h3>
<table>
  <tr><th>Ressource</th><th>Détail</th><th>Connexion</th></tr>
  <tr><td>ADS1115 #1</td><td>Sondes 1 à 4</td><td>I²C addr 0x48, ADDR→GND</td></tr>
  <tr><td>ADS1115 #2</td><td>Sondes 5 à 8</td><td>I²C addr 0x49, ADDR→VDD</td></tr>
  <tr><td>ADS1115 #3</td><td>Sondes 9 à 12</td><td>I²C addr 0x4A, ADDR→SDA</td></tr>
  <tr><td>Relais K1–K10</td><td>Sorties TOR 24V</td><td>GPIO 17,18,20,21,22,23,24,25,27,10</td></tr>
  <tr><td>Entrées E1–E8</td><td>Boutons, contacts</td><td>GPIO 4,5,6,12,13,16,19,26 (pull-up)</td></tr>
  <tr><td>Connecteur</td><td>Prise 40 pins RPi</td><td>J4 : Conn_02x20</td></tr>
</table>

<h3 id="ads1115">Principe de mesure NTC40 par pont diviseur</h3>
<p>Chaque sonde NTC40 (thermistance NTC, R₀ = 40 kΩ à 25°C) est montée en pont diviseur avec une résistance de référence de 10 kΩ :</p>

<div class="wiring">
  <span class="w-3v3">+3,3V</span> ──── <span class="w-sig">R_ref (10 kΩ)</span> ────┬──── <span class="w-sig">NTC40 (Rx)</span> ──── <span class="w-gnd">GND</span>
                                   │
                               <span class="w-i2c">ADS1115 (IN+)</span>
                               <span class="comment">  mesure Vm</span>
</div>

<p>La conversion tension → température se fait par la formule :</p>
<pre><code><span class="comment"># Résistance de la sonde depuis la tension mesurée</span>
Rx = Vm × R_ref / (Vcc - Vm)

<span class="comment"># Température via équation de Steinhart-Hart (modèle β) — NTC40</span>
<span class="comment"># R0 = 40 000 Ω (résistance NTC à 25°C), β = 3950 K, T0 = 298.15 K</span>
import math
T_kelvin = 1 / (1/298.15 + (1/3950) * math.log(Rx / 40000))
T_celsius = T_kelvin - 273.15
<span class="comment"># NB : pour PT100 → T = (Rx - 100) / (100 × 0.00385)</span>
<span class="comment">#      pour NTC10K → ntc_r0 = 10000 au lieu de 40000</span></code></pre>

<h3 id="gpio-map">Carte GPIO — Attribution des broches</h3>
<table>
  <tr><th>GPIO (BCM)</th><th>Nom</th><th>Mode</th><th>Remarque</th></tr>
  <tr><td>GPIO 2</td><td>SDA I²C</td><td>—</td><td style="color:var(--red)">⛔ Réservé ADS1115</td></tr>
  <tr><td>GPIO 3</td><td>SCL I²C</td><td>—</td><td style="color:var(--red)">⛔ Réservé ADS1115</td></tr>
  <tr><td>GPIO 4</td><td>Entrée TOR 1</td><td>INPUT</td><td>Pull-up</td></tr>
  <tr><td>GPIO 5</td><td>Entrée TOR 2</td><td>INPUT</td><td>Pull-up</td></tr>
  <tr><td>GPIO 6</td><td>Entrée TOR 3</td><td>INPUT</td><td>Pull-up</td></tr>
  <tr><td>GPIO 12</td><td>Entrée TOR 4</td><td>INPUT</td><td>Pull-up</td></tr>
  <tr><td>GPIO 13</td><td>Entrée TOR 5</td><td>INPUT</td><td>Pull-up</td></tr>
  <tr><td>GPIO 16</td><td>Entrée TOR 6</td><td>INPUT</td><td>Pull-up</td></tr>
  <tr><td>GPIO 17</td><td>Sortie K1</td><td>OUTPUT</td><td>Relais</td></tr>
  <tr><td>GPIO 18</td><td>Sortie K2</td><td>OUTPUT</td><td>Relais</td></tr>
  <tr><td>GPIO 19</td><td>Entrée TOR 7</td><td>INPUT</td><td>Pull-up</td></tr>
  <tr><td>GPIO 20</td><td>Sortie K3</td><td>OUTPUT</td><td>Relais</td></tr>
  <tr><td>GPIO 21</td><td>Sortie K4</td><td>OUTPUT</td><td>Relais</td></tr>
  <tr><td>GPIO 22</td><td>Sortie K5</td><td>OUTPUT</td><td>Relais</td></tr>
  <tr><td>GPIO 23</td><td>Sortie K6</td><td>OUTPUT</td><td>Relais</td></tr>
  <tr><td>GPIO 24</td><td>Sortie K7</td><td>OUTPUT</td><td>Relais</td></tr>
  <tr><td>GPIO 25</td><td>Sortie K8</td><td>OUTPUT</td><td>Relais</td></tr>
  <tr><td>GPIO 26</td><td>Entrée TOR 8</td><td>INPUT</td><td>Pull-up</td></tr>
  <tr><td>GPIO 27</td><td>Sortie K9</td><td>OUTPUT</td><td>Relais</td></tr>
  <tr><td>GPIO 10</td><td>Sortie K10</td><td>OUTPUT</td><td>Relais / SPI MOSI</td></tr>
</table>

<h3 id="config-json">Fichier config.json</h3>
<p>Le fichier <code>rpi_server/config.json</code> décrit la configuration matérielle complète du serveur RPi. Il est généré automatiquement lors du déploiement depuis le studio PC, mais peut également être édité manuellement.</p>

<pre><code>{
  <span class="key">"scan_time_ms"</span>: <span class="val">100</span>,         <span class="comment">// Période du cycle PLC en ms (50–2000)</span>
  <span class="key">"web_port"</span>:     <span class="val">5000</span>,        <span class="comment">// Port de l'interface web SCADA</span>
  <span class="key">"web_enabled"</span>:  <span class="val">true</span>,        <span class="comment">// Activer l'interface web Flask</span>
  <span class="key">"watchdog_sec"</span>: <span class="val">10</span>,          <span class="comment">// Timeout watchdog en secondes</span>
  <span class="key">"auto_start"</span>:   <span class="val">true</span>,        <span class="comment">// Démarrer le PLC automatiquement au démarrage du service</span>

  <span class="key">"security"</span>: {
    <span class="key">"enabled"</span>:  <span class="val">false</span>,         <span class="comment">// true = page login requise</span>
    <span class="key">"https"</span>:    <span class="val">false</span>,         <span class="comment">// true = TLS auto-signé (génère cert.pem)</span>
    <span class="key">"username"</span>: <span class="str">"admin"</span>,
    <span class="key">"password"</span>: <span class="str">"plc1234"</span>      <span class="comment">// Stocké en clair — à changer en production</span>
  },

  <span class="key">"telegram"</span>: {
    <span class="key">"enabled"</span>:        <span class="val">false</span>,
    <span class="key">"token"</span>:          <span class="str">""</span>,          <span class="comment">// Token bot @BotFather</span>
    <span class="key">"chat_ids"</span>:       [],          <span class="comment">// IDs des destinataires autorisés</span>
    <span class="key">"alarm_high"</span>:     <span class="val">85.0</span>,       <span class="comment">// Seuil alarme haute (°C)</span>
    <span class="key">"alarm_low"</span>:      <span class="val">3.0</span>,        <span class="comment">// Seuil alarme basse (°C)</span>
    <span class="key">"report_hour"</span>:    <span class="val">8</span>,          <span class="comment">// Heure du rapport quotidien (0–23)</span>
    <span class="key">"report_enabled"</span>: <span class="val">true</span>
  },

  <span class="key">"analog"</span>: {
    <span class="key">"enabled"</span>:     <span class="val">true</span>,
    <span class="key">"sample_rate"</span>: <span class="val">860</span>,          <span class="comment">// Fréquence d'échantillonnage ADS1115 (8/16/32/64/128/250/475/860 SPS)</span>
    <span class="key">"r_ref_ohm"</span>:  <span class="val">10000</span>,        <span class="comment">// Résistance de référence du pont diviseur (Ω)</span>
    <span class="key">"vcc"</span>:        <span class="val">3.3</span>,          <span class="comment">// Tension d'alimentation du pont (V)</span>
    <span class="key">"probe_type"</span>: <span class="str">"NTC10K"</span>,     <span class="comment">// Type de sonde par défaut : "PT100", "PT1000", "NTC10K", "NTC10K_3977"</span>
    <span class="key">"ads"</span>: [
      {
        <span class="key">"id"</span>: <span class="str">"ADS0"</span>, <span class="key">"address"</span>: <span class="str">"0x48"</span>,
        <span class="key">"channels"</span>: [
          { <span class="key">"id"</span>: <span class="str">"ANA0"</span>, <span class="key">"name"</span>: <span class="str">"Sonde 1"</span>, <span class="key">"probe"</span>: <span class="str">"NTC10K"</span> },
          { <span class="key">"id"</span>: <span class="str">"ANA1"</span>, <span class="key">"name"</span>: <span class="str">"Sonde 2"</span>, <span class="key">"probe"</span>: <span class="str">"NTC10K"</span> },
          { <span class="key">"id"</span>: <span class="str">"ANA2"</span>, <span class="key">"name"</span>: <span class="str">"Sonde 3"</span>, <span class="key">"probe"</span>: <span class="str">"NTC10K"</span> },
          { <span class="key">"id"</span>: <span class="str">"ANA3"</span>, <span class="key">"name"</span>: <span class="str">"Sonde 4"</span>, <span class="key">"probe"</span>: <span class="str">"NTC10K"</span> }
        ]
      },
      {
        <span class="key">"id"</span>: <span class="str">"ADS1"</span>, <span class="key">"address"</span>: <span class="str">"0x49"</span>,
        <span class="key">"channels"</span>: [
          { <span class="key">"id"</span>: <span class="str">"ANA4"</span>, <span class="key">"name"</span>: <span class="str">"Sonde 5"</span>, <span class="key">"probe"</span>: <span class="str">"NTC10K"</span> },
          <span class="comment">// ... ANA5, ANA6, ANA7</span>
        ]
      },
      {
        <span class="key">"id"</span>: <span class="str">"ADS2"</span>, <span class="key">"address"</span>: <span class="str">"0x4A"</span>,
        <span class="key">"channels"</span>: [
          { <span class="key">"id"</span>: <span class="str">"ANA8"</span>, <span class="key">"name"</span>: <span class="str">"Sonde 9"</span>,  <span class="key">"probe"</span>: <span class="str">"NTC10K"</span> },
          <span class="comment">// ... ANA9, ANA10, ANA11</span>
        ]
      }
    ]
  },

  <span class="key">"gpio"</span>: {
    <span class="key">"5"</span>:  { <span class="key">"name"</span>: <span class="str">"Sortie K1"</span>,   <span class="key">"mode"</span>: <span class="str">"output"</span>, <span class="key">"active_low"</span>: <span class="val">true</span> },
    <span class="key">"11"</span>: { <span class="key">"name"</span>: <span class="str">"Sortie K2"</span>,   <span class="key">"mode"</span>: <span class="str">"output"</span>, <span class="key">"active_low"</span>: <span class="val">true</span> },
    <span class="key">"14"</span>: { <span class="key">"name"</span>: <span class="str">"Entrée TOR 1"</span>, <span class="key">"mode"</span>: <span class="str">"input"</span>, <span class="key">"pull"</span>: <span class="str">"up"</span> }
    <span class="comment">// ... jusqu'à 26 GPIO librement configurables (sauf GPIO 2 et 3)</span>
  }
}</code></pre>

<h4>Types de sondes supportés</h4>
<table>
  <tr><th>probe_type</th><th>Méthode de calcul</th><th>Paramètres requis</th></tr>
  <tr><td><code>PT100</code></td><td>Table de résistance Callendar-Van Dusen, R₀=100 Ω</td><td><code>r_ref_ohm</code>, <code>vcc</code></td></tr>
  <tr><td><code>PT1000</code></td><td>Même algorithme, R₀=1000 Ω</td><td><code>r_ref_ohm</code>, <code>vcc</code></td></tr>
  <tr><td><code>NTC10K</code></td><td>Steinhart-Hart β : R₀=10 kΩ à 25°C, β=3950 — <strong>type par défaut, utilisé sur cette carte</strong></td><td><code>r_ref_ohm</code>, <code>vcc</code></td></tr>
  <tr><td><code>NTC10K_3977</code></td><td>Même pont, β=3977 (variante précision pour certains lots de sondes 10 kΩ)</td><td><code>r_ref_ohm</code>, <code>vcc</code></td></tr>
</table>

<div class="note">
  <span class="ci">ℹ</span>
  <p>Le type de sonde peut être surchargé <strong>par canal</strong> via le champ <code>"probe"</code> dans la définition du canal. Cela permet de mélanger PT100, PT1000, NTC10K et NTC10K_3977 sur le même système.</p>

<div class="warn">
  <span class="ci">⚠</span>
  <p><strong>« NTC40 » n'est pas un type implémenté.</strong> Le code (<code>voltage_to_celsius</code>, dans <code>rpi_server/server.py</code> et <code>core/plc_engine.py</code>) ne reconnaît que <code>PT100</code>, <code>PT1000</code>, <code>NTC10K</code> et <code>NTC10K_3977</code> — tout autre texte dans <code>"probe"</code>/<code>"probe_type"</code>, y compris <code>"NTC40"</code>, tombe silencieusement dans le calcul PT100 (résistance linéaire R₀=100&nbsp;Ω) et donne une température fausse. Les clés <code>ntc_beta</code>/<code>ntc_r0</code> montrées dans d'anciens exemples ne sont lues par aucun des deux moteurs : β et R₀ sont fixés dans le code pour chaque type (3950/10000 pour <code>NTC10K</code>, 3977/10000 pour <code>NTC10K_3977</code>), pas configurables par ce biais. « NTC40 » semble être le nom commercial de la carte/sonde physique, mais le calcul réellement exécuté utilise la formule <code>NTC10K</code> (R₀=10&nbsp;kΩ) — c'est d'ailleurs ce que votre <code>config.json</code> actuel utilise sur les 12 canaux. Si les sondes sont physiquement des 40&nbsp;kΩ, un vrai calcul <code>NTC10K</code> appliqué dessus donnerait une température décalée ; dites-moi si c'est le cas, j'ajouterai un type <code>NTC40</code> réel (R₀=40000) au moteur plutôt que de simplement corriger la doc.</p>
</div>
</div>

<h4>Expansion analogique — jusqu'à 3 cartes ADS1115 (12 canaux)</h4>
<table>
  <tr><th>Carte</th><th>Adresse I²C</th><th>Canaux</th><th>Configuration ADDR</th></tr>
  <tr><td>ADS0</td><td>0x48</td><td>ANA0–ANA3</td><td>ADDR → GND</td></tr>
  <tr><td>ADS1</td><td>0x49</td><td>ANA4–ANA7</td><td>ADDR → VDD</td></tr>
  <tr><td>ADS2</td><td>0x4A</td><td>ANA8–ANA11</td><td>ADDR → SDA</td></tr>
</table>
<p>Les cartes non connectées sont simplement ignorées au démarrage (log : <code>ADS1 non détecté</code>). Seuls les canaux présents apparaissent dans le SCADA et l'API.</p>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="deploy"><span class="icon">🚀</span> Déploiement sur Raspberry Pi</h2>

<div class="section-intro">
  Le déploiement transfère le programme PLC (JSON) et les fichiers serveur vers le RPi via SSH. Une fois déployé, le RPi fonctionne de façon totalement autonome — même sans réseau.
</div>

<h3>Depuis l'interface PC</h3>
<div class="steps">
  <div class="step"><div class="step-num">1</div><div class="step-body"><strong>Ouvrir la fenêtre de déploiement</strong> Cliquer sur le bouton 🚀 dans la barre d'outils. La fenêtre de déploiement SSH s'ouvre.</div></div>
  <div class="step"><div class="step-num">2</div><div class="step-body"><strong>Configurer la connexion SSH</strong> Renseigner l'adresse IP du RPi, le nom d'utilisateur (ex. <code>pi</code>) et le mot de passe.</div></div>
  <div class="step"><div class="step-num">3</div><div class="step-body"><strong>Lancer le déploiement</strong> Le programme courant est exporté en JSON et transféré via SFTP. Le serveur est redémarré automatiquement.</div></div>
  <div class="step"><div class="step-num">4</div><div class="step-body"><strong>Vérifier l'état</strong> Une fois déployé, l'interface SCADA est disponible sur <code>http://[IP_RPi]:5000/scada</code>.</div></div>
</div>

<h3>Déploiement manuel (ligne de commande)</h3>
<pre><code><span class="comment"># Copier le dossier rpi_server sur le RPi</span>
rsync -av rpi_server/ pi@IP-RPi:~/rpi_server/

<span class="comment"># Copier un programme spécifique</span>
scp mon_programme.json pi@IP-RPi:~/rpi_server/programme.json

<span class="comment"># Redémarrer le service</span>
ssh pi@IP-RPi "sudo systemctl restart rpi-plc"</code></pre>

<h3 id="tailscale-headscale">🔒 Tailscale / Headscale — Accès distant automatique</h3>
<p>
  Depuis l'onglet <strong>Avancé</strong> de la fenêtre de déploiement, le bloc
  <strong>🔒 Tailscale / Headscale</strong> permet de connecter automatiquement le RPi à un
  tailnet Headscale auto-hébergé à chaque déploiement — plus besoin de rediriger de port sur la box
  ni de dépendre d'un outil tiers (RustDesk, etc.) pour y accéder à distance.
</p>

<div class="note"><div class="ci">ℹ</div><p>
  Headscale est une implémentation open source et auto-hébergeable du serveur de contrôle
  Tailscale (control-plane), compatible avec le client officiel Tailscale. Sa mise en place
  côté serveur (YunoHost, Docker…) est indépendante de Studio et n'est pas couverte ici.
</p></div>

<h4 style="margin:20px 0 10px;font-size:1.05em;">Deux clés, deux usages</h4>
<table>
  <tr><th></th><th>Clé API (<code>apikeys</code>)</th><th>Clé de pré-auth (<code>preauthkeys</code>)</th></tr>
  <tr>
    <td><strong>Rôle</strong></td>
    <td>Piloter Headscale via son API (créer des utilisateurs, des clés, lister les machines…)</td>
    <td>Enregistrer un seul appareil sur le tailnet</td>
  </tr>
  <tr>
    <td><strong>Qui l'utilise</strong></td>
    <td>Studio, Headplane, tout script d'automatisation</td>
    <td><code>tailscale up --authkey=…</code>, exécuté sur l'appareil à enregistrer</td>
  </tr>
  <tr>
    <td><strong>Saisie dans Studio</strong></td>
    <td>Une seule fois, dans le champ <code>Clé API Headscale</code></td>
    <td>Jamais — générée et utilisée automatiquement par Studio à chaque déploiement</td>
  </tr>
</table>

<h4 style="margin:20px 0 10px;font-size:1.05em;">Configuration, étape par étape</h4>
<div class="steps">
  <div class="step"><div class="step-num">1</div><div class="step-body"><strong>Générer une clé API Headscale</strong> Sur le serveur hébergeant Headscale : <code>sudo yunohost app shell headscale &lt;&lt;&lt; "./headscale apikeys create"</code> (ou l'équivalent non-YunoHost : <code>headscale apikeys create</code>). La clé n'est affichée qu'une seule fois — la copier immédiatement.</div></div>
  <div class="step"><div class="step-num">2</div><div class="step-body"><strong>Ouvrir le bloc dans Studio</strong> Fenêtre de déploiement → onglet <strong>Avancé</strong> → <strong>🔒 Tailscale / Headscale</strong>.</div></div>
  <div class="step"><div class="step-num">3</div><div class="step-body"><strong>Renseigner les 4 champs</strong> Cocher la case d'activation, puis renseigner l'URL Headscale, l'utilisateur Headscale et coller la clé API (bouton 👁 pour vérifier la saisie).</div></div>
  <div class="step"><div class="step-num">4</div><div class="step-body"><strong>Déployer normalement</strong> La connexion au tailnet se fait automatiquement après le déploiement du programme PLC — voir le détail ci-dessous.</div></div>
</div>

<table>
  <tr><th>Champ</th><th>Valeur</th></tr>
  <tr><td><code>URL Headscale</code></td><td>Ex. <code>https://headscale.mondomaine.fr</code></td></tr>
  <tr><td><code>Utilisateur Headscale</code></td><td>Utilisateur créé côté serveur via <code>headscale users create</code></td></tr>
  <tr><td><code>Clé API Headscale</code></td><td>Clé générée à l'étape 1 — mémorisée dans le projet, à ne renseigner qu'une fois</td></tr>
</table>

<h4 style="margin:20px 0 10px;font-size:1.05em;">Ce qui se passe automatiquement au déploiement</h4>
<ol style="margin:0 0 16px;padding-left:22px;">
  <li>Résolution de l'utilisateur Headscale en ID numérique via l'API</li>
  <li>Génération d'une clé de pré-authentification fraîche (24h, réutilisable)</li>
  <li>Connexion SSH au RPi, vérification si Tailscale est déjà installé</li>
  <li>Installation du client Tailscale si nécessaire (<code>curl install.sh</code>)</li>
  <li><code>tailscale up --login-server=… --authkey=…</code> exécuté sur le RPi</li>
  <li>Affichage de l'IP Tailscale obtenue dans le journal de déploiement (préfixe <code>[TS]</code>)</li>
</ol>

<pre><code><span class="comment"># Extrait du journal de déploiement en cas de succès</span>
[TS] ✅ RPi joignable en permanence sur : 100.64.12.3 (port 5000)</code></pre>

<p>Une fois connecté, la synoptic reste joignable depuis n'importe où, sans redirection de port :</p>
<pre><code>http://100.64.12.3:5000/synoptic</code></pre>

<h4 style="margin:20px 0 10px;font-size:1.05em;">Gérer les clés API côté serveur</h4>
<pre><code><span class="comment"># Lister les clés existantes</span>
sudo yunohost app shell headscale &lt;&lt;&lt; "./headscale apikeys list"

<span class="comment"># Révoquer une clé perdue ou compromise (voir la colonne Prefix de la commande list)</span>
sudo yunohost app shell headscale &lt;&lt;&lt; "./headscale apikeys expire --prefix &lt;PREFIX&gt;"</code></pre>

<div class="warning">
  <strong>⚠ Sécurité :</strong> une clé API donne un contrôle large sur Headscale (utilisateurs, clés,
  machines). La traiter comme un mot de passe root — éviter de committer un projet
  <code>.plcproj</code> la contenant dans un dépôt git, et préférer une expiration de 90 jours
  plutôt qu'une validité illimitée.
</div>

<h3 id="server">Serveur autonome — server.py</h3>
<p>Le serveur tourne sur le RPi et réunit deux fonctions : le <strong>moteur PLC</strong> et l'<strong>interface web</strong>.</p>

<table>
  <tr><th>Composant</th><th>Rôle</th></tr>
  <tr><td><code>ADS1115Manager</code></td><td>Lit les 3 puces ADS1115 via smbus2. Gère le mode simulation si le matériel est absent.</td></tr>
  <tr><td><code>HistoryDB</code></td><td>Base SQLite. Enregistre une mesure toutes les 10 s, rétention 30 jours. Export CSV disponible.</td></tr>
  <tr><td><code>PLCEngine</code></td><td>Moteur de scan PLC. Exécute les blocs à chaque cycle, gère GPIO, registres, timers, PIDs.</td></tr>
  <tr><td>Flask + SocketIO</td><td>Interface web temps réel. Push d'état via WebSocket à chaque cycle.</td></tr>
  <tr><td>Watchdog</td><td>Thread surveillant le thread de scan. Relance automatiquement si blocage détecté.</td></tr>
</table>

<h3>Options de lancement</h3>
<pre><code><span class="comment"># Lancement standard (utilise config.json + programme.json)</span>
python3 server.py

<span class="comment"># Charger un programme spécifique</span>
python3 server.py --load /path/to/prog.json

<span class="comment"># Désactiver l'interface web (scan PLC seul)</span>
python3 server.py --no-web

<span class="comment"># Changer le port web</span>
python3 server.py --port 8080

<span class="comment"># Modifier le temps de cycle</span>
python3 server.py --scan 200</code></pre>

<h3 id="systemd">Service systemd — démarrage automatique</h3>
<p>Le service systemd généré par <code>setup_autonomy.sh</code> inclut les paramètres de sécurité nécessaires pour l'accès GPIO via gpiod :</p>
<pre><code><span class="comment"># /etc/systemd/system/rpi-plc.service</span>
[Unit]
Description=RPi-PLC Studio — Automate programmable (gpiod/Bookworm)
After=network.target
Wants=network.target

[Service]
Type=simple
User=pi
WorkingDirectory=/home/pi/rpi_server
ExecStart=/usr/bin/python3 /home/pi/rpi_server/server.py
Restart=always
RestartSec=5
StartLimitIntervalSec=60
StartLimitBurst=10
TimeoutStopSec=10
KillMode=mixed

Environment=PYTHONUNBUFFERED=1
StandardOutput=journal
StandardError=journal
SyslogIdentifier=rpi-plc

<span class="comment"># Accès matériel : GPIO (gpiochip0), I²C, SPI</span>
SupplementaryGroups=gpio spi i2c
<span class="comment"># Capacité pour accès direct /dev/gpiochip0 sans sudo</span>
AmbientCapabilities=CAP_SYS_RAWIO
CapabilityBoundingSet=CAP_SYS_RAWIO

[Install]
WantedBy=multi-user.target</code></pre>

<pre><code><span class="comment"># Commandes de gestion du service</span>
sudo systemctl start   rpi-plc    <span class="comment"># Démarrer</span>
sudo systemctl stop    rpi-plc    <span class="comment"># Arrêter</span>
sudo systemctl restart rpi-plc    <span class="comment"># Redémarrer</span>
sudo systemctl status  rpi-plc    <span class="comment"># Voir l'état + dernières lignes log</span>
journalctl -u rpi-plc -f          <span class="comment"># Logs en temps réel</span>
journalctl -u rpi-plc -n 50       <span class="comment"># 50 dernières lignes</span></code></pre>

<div class="note">
  <span class="ci">ℹ</span>
  <p><code>CAP_SYS_RAWIO</code> est nécessaire pour que gpiod v2 accède à <code>/dev/gpiochip0</code> sans droits root. Si <code>setup_autonomy.sh</code> a été utilisé, tout est configuré automatiquement. En cas d'installation manuelle, vérifier que l'utilisateur est dans le groupe <code>gpio</code> (<code>sudo usermod -aG gpio pi</code>) et que le fichier service contient bien ce paramètre.</p>
</div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="tests"><span class="icon">🧪</span> Tests automatisés — parité studio/RPi</h2>

<p class="section-intro">
  Le programme compilé s'exécute sur <strong>deux moteurs Python indépendants</strong> : <code>core/plc_engine.py</code> côté studio (simulation, PC) et <code>rpi_server/server.py</code> côté Raspberry Pi (exécution réelle). Rien ne garantit automatiquement qu'ils se comportent de façon identique sur les 89&nbsp;types de blocs — le dossier <code>tests/</code> à la racine du projet contient les scripts qui le vérifient.
</p>

<h3 id="test-parity">tests/parity_fuzz.py — comparaison studio ↔ RPi</h3>
<p>Génère des variantes aléatoires de blocs, les exécute sur les deux moteurs pendant plusieurs cycles, et compare registres RF, bits M, GPIO et variables nommées. À lancer après toute modification de l'un des deux moteurs.</p>

<pre><code><span class="comment"># Depuis la racine du projet — mode recommandé : limité aux combinaisons</span>
<span class="comment"># réellement produites par l'éditeur (le plus représentatif d'un vrai projet)</span>
python3 tests/parity_fuzz.py --editor-keys tests/editor_keys.json --ignore-named</code></pre>

<table>
  <tr><th>Option</th><th>Effet</th></tr>
  <tr><td><code>--n N</code></td><td>Nombre de variantes aléatoires par type de bloc (défaut 24)</td></tr>
  <tr><td><code>--cycles N</code></td><td>Nombre de cycles simulés par variante (défaut 6)</td></tr>
  <tr><td><code>--seed N</code></td><td>Graine aléatoire, pour reproduire exactement un résultat</td></tr>
  <tr><td><code>--types t1,t2</code></td><td>Limiter à certains types de blocs (ex. <code>--types ctd,counter,compare</code>)</td></tr>
  <tr><td><code>--detail N</code></td><td>Nombre d'exemples d'écarts affichés par type (0 = juste le compte)</td></tr>
  <tr><td><code>--editor-keys F</code></td><td>Limiter aux clés/valeurs du JSON <code>F</code> (voir <code>tests/editor_keys.json</code>)</td></tr>
  <tr><td><code>--ignore-named</code></td><td>Ignorer les variables AV/DV nommées (stockage différent studio/RPi, sans rapport avec un vrai écart)</td></tr>
  <tr><td><code>--raw</code></td><td>Fuzz complet, sans se limiter aux clés/valeurs générées par l'éditeur</td></tr>
  <tr><td><code>--studio PATH</code> / <code>--rpi PATH</code></td><td>Chemins alternatifs des deux moteurs à comparer</td></tr>
</table>

<div class="tip">
  <span class="ci">💡</span>
  <p><code>--studio</code> et <code>--rpi</code> peuvent aussi servir à comparer <strong>deux versions de <code>server.py</code> entre elles</strong> (test de non-régression), en passant un ancien <code>server.py</code> dans <code>--studio</code> :</p>
  <pre style="margin-top:8px"><code>python3 tests/parity_fuzz.py --studio ancien/server.py --rpi rpi_server/server.py --n 40</code></pre>
</div>

<p>Code retour <code>0</code> si aucun écart en dehors du matériel/horloge (<code>sensor</code>, <code>ds_in</code>, <code>localtime</code>, <code>input</code>, <code>output</code>, <code>contactor</code>), <code>1</code> sinon. En cas d'écart, la sortie liste le bloc généré et les valeurs qui divergent :</p>

<pre><code>== compare : 2/24 variantes divergent
   bloc : {"type": "compare", "ref_a": "M1", "op": "eq"}
      cycle 0: M[M5] studio=True rpi=False</code></pre>

<h3 id="test-isolation">tests/test_block_isolation.py — isolation des erreurs</h3>
<p>Vérifie qu'un bloc qui plante n'empêche pas l'exécution des blocs suivants du même cycle (fait tourner une vraie boucle de scan avec un bloc volontairement cassé suivi d'une bobine).</p>
<pre><code>python3 tests/test_block_isolation.py rpi_server/server.py</code></pre>
<p>Code retour <code>0</code> = isolation correcte, <code>1</code> sinon. Prend le chemin d'un <code>server.py</code> en argument, pour tester une autre version.</p>

<h3 id="test-deployer">tests/test_deployer_md5.py — vérification du déployeur</h3>
<p>Sans argument : simule un RPi avec un dossier local. Teste la lecture des md5, un fichier absent, un fichier de <strong>même taille mais de contenu différent</strong> (le cas que la comparaison par taille seule ne détecte pas), un chemin avec espace/apostrophe, et la détection par <code>smart_check</code>.</p>
<pre><code>python3 tests/test_deployer_md5.py</code></pre>

<h3>Avant un déploiement</h3>
<p>Enchaîner les trois tests après une modification du moteur ou du déployeur :</p>
<pre><code>python3 tests/parity_fuzz.py --editor-keys tests/editor_keys.json --ignore-named \
  &amp;&amp; python3 tests/test_block_isolation.py rpi_server/server.py \
  &amp;&amp; python3 tests/test_deployer_md5.py \
  &amp;&amp; echo "TOUT EST OK"</code></pre>

<div class="note">
  <span class="ci">ℹ</span>
  <p>Aucune dépendance externe à installer : ces tests tournent en simulation pure. L'absence de <code>paho-mqtt</code> ou <code>RPi.GPIO</code> n'empêche pas <code>rpi_server/server.py</code> de se charger (fonctionnalités correspondantes simplement désactivées).</p>
</div>

<div class="warn">
  <span class="ci">⚠</span>
  <p><strong>Si <code>ui/block_editor.py</code> change</strong>, régénérer <code>tests/editor_keys.json</code> avant de se fier à <code>--editor-keys</code> — sinon il reflète l'ancien éditeur et peut masquer un vrai écart. La comparaison <code>--raw</code> (sans <code>--editor-keys</code>) reste valable dans tous les cas, mais elle inclut des combinaisons que l'éditeur ne produit jamais et peut donc signaler des écarts qui n'affectent aucun projet réel.</p>
</div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="setup-autonomy"><span class="icon">⚡</span> setup_autonomy.sh — Installation automatique RPi</h2>

<p class="section-intro">
  <code>setup_autonomy.sh</code> est le script d'installation "tout-en-un" à exécuter <strong>directement sur le Raspberry Pi</strong>. Il configure l'ensemble de l'environnement d'exécution en une seule commande : groupes, paquets, interfaces matérielles, service systemd, et démarrage automatique.
</p>

<h3>Utilisation</h3>
<pre><code><span class="comment"># Sur le Raspberry Pi, dans le dossier rpi_server/ déployé</span>
chmod +x setup_autonomy.sh
./setup_autonomy.sh</code></pre>

<p>Compatible <strong>Raspberry Pi OS Bookworm 12</strong> (64-bit recommandé) et Bullseye 11 (32-bit et 64-bit).</p>

<h3>Étapes réalisées automatiquement</h3>
<table>
  <tr><th>Étape</th><th>Action</th></tr>
  <tr><td>1. Groupes</td><td>Ajoute l'utilisateur courant aux groupes <code>gpio</code>, <code>spi</code>, <code>i2c</code> si nécessaire</td></tr>
  <tr><td>2. Paquets système</td><td>Installe <code>python3-gpiod</code> (gpiod v2), <code>python3-lgpio</code> (fallback), <code>python3-smbus2</code> (I²C ADS1115) via apt ou pip</td></tr>
  <tr><td>3. Dépendances Python</td><td>Installe Flask, Flask-SocketIO et leurs dépendances via pip</td></tr>
  <tr><td>4. Interfaces matérielles</td><td>Active I²C dans <code>/boot/firmware/config.txt</code> (<code>dtparam=i2c_arm=on</code>), désactive SPI si inutile, charge le module <code>i2c-dev</code></td></tr>
  <tr><td>4b. GPIO 18 / Audio</td><td>Si GPIO 18 est déclaré sortie dans <code>config.json</code>, désactive automatiquement <code>dtparam=audio=on</code> pour éviter le conflit PCM_CLK</td></tr>
  <tr><td>5. Dossiers</td><td>Crée <code>backups/</code>, <code>static/</code>, <code>templates/</code> ; ajuste les permissions</td></tr>
  <tr><td>6. Service systemd</td><td>Génère et installe <code>/etc/systemd/system/rpi-plc.service</code> avec <code>CAP_SYS_RAWIO</code>, active et démarre le service</td></tr>
</table>

<h3>Résultat attendu</h3>
<pre><code>══════════════════════════════════════════════════════════
  RPi-PLC Studio — Installation automatique
  Utilisateur : pi
  Python : /usr/bin/python3 (Python 3.11.2)
  OS : "Raspberry Pi OS GNU/Linux 12 (bookworm)"
  Architecture : aarch64
══════════════════════════════════════════════════════════
...
  ✅ RPi-PLC démarré avec succès (systemd, PID 1234)
  🌐 Interface web : http://192.168.1.50:5000
  🔧 Logs : journalctl -u rpi-plc -f
══════════════════════════════════════════════════════════</code></pre>

<div class="tip">
  <span class="ci">💡</span>
  <p>En cas d'échec du service systemd (pas de sudo ou erreur de permission), le script bascule automatiquement en <strong>démarrage direct</strong> (<code>nohup python3 server.py</code>) et log dans <code>/tmp/rpi-plc.log</code>.</p>
</div>

<div class="warn">
  <span class="ci">⚠</span>
  <p>Un redémarrage du RPi peut être nécessaire après la première exécution si des groupes ont été ajoutés (<code>gpio</code>, <code>spi</code>, <code>i2c</code>). Le script indique explicitement quand c'est le cas.</p>
</div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="gpio-library"><span class="icon">🔌</span> Bibliothèque GPIO — gpiod v2 / lgpio</h2>

<p class="section-intro">
  RPi-PLC Studio utilise la bibliothèque GPIO moderne <strong>gpiod v2</strong> (API officielle Linux pour Raspberry Pi OS Bookworm 64-bit), avec un mécanisme de fallback progressif vers <strong>lgpio</strong>, puis un <strong>mode simulation</strong> si aucune bibliothèque n'est disponible.
</p>

<h3>Priorité de sélection au démarrage</h3>
<table>
  <tr><th>Priorité</th><th>Bibliothèque</th><th>Interface</th><th>Cas d'usage</th></tr>
  <tr><td>1</td><td><code>gpiod v2</code> (python3-gpiod ≥ 2.0)</td><td><code>/dev/gpiochip0</code></td><td>Raspberry Pi OS Bookworm 64-bit — recommandé</td></tr>
  <tr><td>2</td><td><code>lgpio</code></td><td><code>/dev/gpiochip0</code></td><td>Bullseye, systèmes sans gpiod v2</td></tr>
  <tr><td>3</td><td>Mode simulation</td><td>Variables mémoire</td><td>PC de développement, tests sans matériel</td></tr>
</table>

<div class="note">
  <span class="ci">ℹ</span>
  <p><strong>RPi.GPIO n'est plus utilisé</strong> depuis Raspberry Pi OS Bookworm 64-bit (le module est retiré des dépôts). gpiod v2 est l'API officielle qui le remplace, avec une gestion par caractéristique (<em>chip</em>, <em>line</em>, <em>request</em>) plutôt que par numéro de pin global.</p>
</div>

<h3>Vérification de la bibliothèque active</h3>
<pre><code><span class="comment"># Vérifier gpiod v2</span>
python3 -c "import gpiod; print(gpiod.__version__)"

<span class="comment"># Vérifier lgpio</span>
python3 -c "import lgpio; print('lgpio OK')"

<span class="comment"># Vérifier /dev/gpiochip0</span>
ls -l /dev/gpiochip0

<span class="comment"># Dans les logs du serveur :</span>
journalctl -u rpi-plc -n 30 | grep -i gpio</code></pre>

<h3>Messages de log typiques</h3>
<table>
  <tr><th>Message</th><th>Signification</th></tr>
  <tr><td><code>GPIO initialisés via gpiod (X pins)</code></td><td>gpiod v2 actif — fonctionnement nominal</td></tr>
  <tr><td><code>GPIO initialisés via lgpio (X pins)</code></td><td>lgpio actif — fonctionnement nominal</td></tr>
  <tr><td><code>GPIO en mode simulation (aucune lib disponible)</code></td><td>Pas de matériel GPIO — les sorties ne commandent rien</td></tr>
  <tr><td><code>GPIO déjà utilisé par un autre processus</code></td><td>Tuer le processus précédent : <code>pkill -f server.py</code></td></tr>
</table>

<h3>Conflit de ressource GPIO</h3>
<p>gpiod v2 ouvre <code>/dev/gpiochip0</code> en exclusivité. Si un ancien processus <code>server.py</code> est encore en vie, le nouveau démarrage échoue. Le script <code>setup_autonomy.sh</code> tue automatiquement les anciens processus avant de démarrer le service. En cas de problème manuel :</p>
<pre><code>pkill -SIGTERM -f "python3.*server.py"
sleep 2
sudo systemctl restart rpi-plc</code></pre>




<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="api"><span class="icon">🔌</span> Référence API REST complète</h2>

<div class="section-intro">
  L'API REST est disponible sur le port 5000 du RPi. Elle permet l'intégration avec des systèmes tiers (domotique, scripts, dashboards externes).
</div>

<h3>État et contrôle PLC</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/state</div><div class="endpoint-desc">État complet du PLC : GPIO, mémoires, analogique, registres, timers, compteurs, PIDs, cycle, erreurs.</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/status</div><div class="endpoint-desc">Résumé rapide : running, cycle, error, on_rpi.</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/plc/start</div><div class="endpoint-desc">Démarre le scan PLC.</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/plc/stop</div><div class="endpoint-desc">Arrête le scan PLC.</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/plc/scan_time</div><div class="endpoint-desc">Modifie la période de scan. Body JSON : <code>{"ms": 100}</code> (10–5000 ms).</div></div></div>

<h3>Programme</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/program</div><div class="endpoint-desc">Retourne le programme actif (liste de blocs JSON).</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/program</div><div class="endpoint-desc">Charge un nouveau programme. Body JSON : tableau de blocs. Sauvegardé automatiquement dans programme.json.</div></div></div>

<h3>Analogique / Températures</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/analog</div><div class="endpoint-desc">Toutes les lectures analogiques en temps réel (celsius, voltage, name, probe, sim).</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/analog/history?channel=ANA0&hours=24</div><div class="endpoint-desc">Historique SQLite d'un canal. Retourne [{ts, t}]. Paramètres : channel (ANA0–ANA11), hours (1–168).</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/analog/latest</div><div class="endpoint-desc">Dernière valeur connue dans la DB pour chaque canal.</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/analog/stats?channel=ANA0&hours=24</div><div class="endpoint-desc">Statistiques min/max/moy/dernière sur la période.</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/analog/history/csv?channel=ANA0&hours=24</div><div class="endpoint-desc">Export CSV téléchargeable de l'historique. Headers : timestamp, datetime, celsius.</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/analog/sim</div><div class="endpoint-desc">Forcer une tension de simulation. Body : <code>{"ref": "ANA0", "value": 0.55}</code>.</div></div></div>

<h3>GPIO & Registres</h3>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/gpio/write</div><div class="endpoint-desc">Forcer une sortie GPIO. Body : <code>{"pin": 17, "value": true}</code>.</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/register/write</div><div class="endpoint-desc">Écrire un registre RF (consigne). Body : <code>{"ref": "RF0", "value": 75.0}</code>.</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/memory/write</div><div class="endpoint-desc">Écrire un bit mémoire M. Body : <code>{"ref": "M5", "value": true}</code>.</div></div></div>

<h3>Interfaces Web</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/ (port 5000)</div><div class="endpoint-desc">Interface de monitoring sondes avec 4 onglets : Sondes / Historique / GPIO / PLC.</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/scada</div><div class="endpoint-desc">Interface SCADA complète avec 6 onglets et contrôle interactif.</div></div></div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="scada-intro"><span class="icon">🗺</span> Interface SCADA distante</h2>

<div class="section-intro">
  L'interface SCADA est accessible depuis n'importe quel appareil du réseau local : PC, smartphone, tablette. Aucune installation requise — c'est une page web. Adresse : <strong>http://[IP du RPi]:5000/scada</strong>
</div>

<p>L'interface est organisée en <strong>11 onglets</strong> accessibles depuis la barre du haut. Elle se met à jour en temps réel via WebSocket (SocketIO). Un bouton <strong>🗺 Synoptique</strong> dans le header ouvre l'éditeur de synoptique personnalisable.</p>

<table>
  <tr><th>Onglet</th><th>Description</th></tr>
  <tr><td>🗺 Synoptique</td><td>Vue d'ensemble : stats PLC, 8 sondes, relais, entrées TOR, consignes rapides, graphe tendance</td></tr>
  <tr><td>🌡 Températures</td><td>Les 12 sondes NTC40 avec seuils d'alarme configurables</td></tr>
  <tr><td>📈 Historique</td><td>Graphe Chart.js, stats, export CSV, 12 mini-graphes temps réel</td></tr>
  <tr><td>🎛 Commandes</td><td>5 consignes RF, forçage 10 relais, 16 bits mémoire M</td></tr>
  <tr><td>🔔 Alarmes</td><td>Détection dépassements, acquittement, journal horodaté</td></tr>
  <tr><td>⚙ Système</td><td>État PLC, réglage scan, adresses I²C, registres RF, liens API</td></tr>
  <tr><td>📋 Recettes</td><td>Profils de consignes — capture, saisie manuelle, application</td></tr>
  <tr><td>💾 Sauvegardes</td><td>Historique versionnée des programmes, restauration, téléchargement</td></tr>
  <tr><td>✈ Telegram</td><td>Configuration bot, seuils alarme, rapport quotidien</td></tr>
  <tr><td>🔒 Sécurité</td><td>Login, HTTPS, guide Tailscale</td></tr>
  <tr><td>🔧 Calibration</td><td>Offset/gain par sonde, seuils individuels, accès rapports</td></tr>
</table>

<h3 id="synoptique">Onglet 🗺 Synoptique</h3>
<p>Vue d'ensemble de l'installation en un coup d'œil :</p>
<ul>
  <li><strong>Barre de statut</strong> (4 compteurs) : état PLC RUN/STOP, nombre de sondes OK, relais actifs, alarmes actives</li>
  <li><strong>Grille des 8 premières sondes</strong> : température avec code couleur (cyan=normal, amber=chaud, rouge=alarme)</li>
  <li><strong>10 boutons relais K1–K10</strong> : affichage état + bouton Allumer/Éteindre individuel</li>
  <li><strong>8 témoins entrées TOR</strong> : état en temps réel avec indicateur lumineux</li>
  <li><strong>3 consignes rapides</strong> : sliders pour modifier RF0, RF1, RF2 (consigne chauffe, alarme haut, alarme bas)</li>
  <li><strong>Graphique tendance</strong> : courbe temps réel de la sonde sélectionnée (cliquer sur une carte)</li>
</ul>

<h3 id="temperatures">Onglet 🌡 Températures</h3>
<p>Affichage des 12 sondes NTC40 sur une grille responsive :</p>
<ul>
  <li>Carte par sonde avec : nom, adresse I²C (0x48·CH0…), valeur en °C, barre de niveau, tension V, SIM/HW</li>
  <li><strong>Seuils alarme configurables</strong> : seuil haut (défaut 85°C) et bas (défaut 5°C)</li>
  <li>Clignotement rouge des cartes en dépassement</li>
  <li>Cliquer sur une carte sélectionne la sonde pour le graphique tendance du Synoptique</li>
</ul>

<h3 id="historique">Onglet 📈 Historique</h3>
<ul>
  <li><strong>Graphique principal</strong> : sélectionner le canal (ANA0–ANA11) et la durée (1h à 7 jours)</li>
  <li><strong>Statistiques</strong> sur la période : min, max, moyenne, dernière valeur</li>
  <li><strong>Export CSV</strong> : bouton ⬇ CSV télécharge le fichier horodaté</li>
  <li><strong>12 mini-graphes temps réel</strong> : toutes les sondes en un coup d'œil (2 minutes glissantes)</li>
</ul>
<div class="note"><div class="ci">ℹ</div><p>Cet onglet n'historise que les <strong>sondes analogiques ANA0–ANA11</strong> (table <code>history</code>, rétention 30 jours). Pour historiser n'importe quel autre registre RF/AV/mémoire (ex. niveau de batterie), utiliser le widget synoptique <strong>Courbe historisée</strong> — table séparée <code>history_var</code>, rétention 1 an, voir <a href="#syn-widgets">Les 14 widgets PLC</a>.</p></div>

<h3 id="commandes">Onglet 🎛 Commandes</h3>
<p>Contrôle interactif complet :</p>
<ul>
  <li><strong>5 consignes analogiques</strong> (registres RF0–RF4) : slider + champ numérique + bouton Appliquer. Les valeurs sont écrites dans les registres RF du PLC via <code>POST /api/register/write</code>.</li>
  <li><strong>Forçage manuel des 10 relais</strong> K1–K10 : bouton individuel Allumer/Éteindre avec état visuel.</li>
  <li><strong>16 bits mémoire M0–M15</strong> : boutons cliquables pour forcer l'état de n'importe quel bit mémoire. Utile pour activer/désactiver des modes de fonctionnement.</li>
</ul>

<div class="warn"><div class="ci">⚠</div><p>Le <strong>mode manuel</strong> des relais est un forçage temporaire — le programme PLC continue d'écrire les sorties à chaque cycle. Pour un forçage permanent, modifier la logique dans le programme FBD.</p></div>

<h3 id="alarmes">Onglet 🔔 Alarmes</h3>
<ul>
  <li><strong>Détection automatique</strong> des dépassements de seuils haute et basse température</li>
  <li>Chaque alarme affiche : icône (rouge=trop chaud, bleu=trop froid), message, heure de déclenchement</li>
  <li><strong>Acquittement individuel</strong> ou global (bouton "Acquitter tout")</li>
  <li><strong>Journal horodaté</strong> des 50 dernières alarmes avec date et heure</li>
  <li>Les seuils sont configurables dans l'onglet Températures</li>
</ul>

<h3 id="systeme">Onglet ⚙ Système</h3>
<ul>
  <li><strong>État PLC</strong> : RUN/STOP, nombre de cycles, erreurs, mode HW/SIM</li>
  <li><strong>Réglage vitesse scan</strong> : slider de 50 à 2000 ms avec application immédiate</li>
  <li><strong>Adresses I²C</strong> : rappel des 3 ADS1115 (0x48, 0x49, 0x4A)</li>
  <li><strong>Valeurs registres RF0–RF15</strong> : affichage temps réel de toutes les consignes</li>
  <li><strong>Liens API</strong> : accès direct aux endpoints JSON depuis le navigateur</li>
  <li><strong>Infos base de données</strong> : taille de l'historique SQLite, nombre d'enregistrements</li>
</ul>

<h3 id="scada-recettes">Onglet 📋 Recettes</h3>
<p>Gestion des <strong>profils de consignes</strong> depuis l'interface web du RPi. Chaque recette mémorise l'ensemble des valeurs RF0–RF15 et des bits M actifs.</p>
<ul>
  <li><strong>Lister les recettes</strong> : nom, description, date de création, consignes stockées</li>
  <li><strong>Appliquer une recette</strong> : écrit immédiatement les valeurs RF et M dans le moteur PLC en cours d'exécution</li>
  <li><strong>Créer / modifier</strong> : saisie du nom, de la description, des valeurs RF souhaitées</li>
  <li><strong>Snapshot</strong> : capture l'état courant du moteur (tous les RF + bits M actifs) comme nouvelle recette</li>
  <li><strong>Supprimer</strong> : suppression immédiate avec confirmation</li>
</ul>
<p>Les recettes sont stockées dans <code>rpi_server/recipes.json</code> et persistent aux redémarrages.</p>

<h3 id="scada-sauvegardes">Onglet 💾 Sauvegardes</h3>
<p>Gestion des <strong>sauvegardes versionnées du programme PLC</strong> (fichiers <code>programme_YYYYMMDD_HHMMSS.json</code>). Les 20 dernières versions sont conservées automatiquement.</p>
<ul>
  <li><strong>Liste</strong> : affiche toutes les sauvegardes avec date, taille, nombre de blocs, et label</li>
  <li><strong>Sauvegarder</strong> : crée une snapshot horodatée du programme courant avec un label optionnel</li>
  <li><strong>Restaurer</strong> : charge une sauvegarde et l'applique comme programme actif (redémarrage du scan recommandé)</li>
  <li><strong>Télécharger</strong> : télécharge le fichier JSON de la sauvegarde pour archivage externe (<code>GET /api/backup/download/&lt;id&gt;</code>)</li>
  <li><strong>Supprimer</strong> : supprime une sauvegarde individuelle</li>
</ul>
<div class="note">
  <span class="ci">ℹ</span>
  <p>Une sauvegarde automatique est créée à chaque déploiement depuis le PC (label : <em>Auto — déploiement</em>). Cela garantit toujours un point de restauration avant chaque mise à jour de programme.</p>
</div>

<h3 id="scada-telegram">Onglet ✈ Telegram</h3>
<p>Configuration et test du bot Telegram directement depuis le SCADA :</p>
<ul>
  <li><strong>Token bot</strong> : saisie du token obtenu via @BotFather</li>
  <li><strong>Chat IDs</strong> : liste des destinataires autorisés (IDs numériques)</li>
  <li><strong>Seuils d'alarme</strong> : température haute et basse déclenchant une alerte</li>
  <li><strong>Rapport quotidien</strong> : activation et heure d'envoi (0–23 h)</li>
  <li><strong>Bouton Test</strong> : envoie un message de test immédiat pour vérifier la configuration</li>
</ul>
<div class="tip">
  <span class="ci">💡</span>
  <p>Pour obtenir votre <code>chat_id</code> : envoyer un message à votre bot, puis appeler <code>https://api.telegram.org/bot&lt;TOKEN&gt;/getUpdates</code> — le champ <code>message.chat.id</code> est votre ID.</p>
</div>

<h3 id="scada-securite">Onglet 🔒 Sécurité</h3>
<p>Configuration de l'authentification et du chiffrement TLS directement depuis l'interface web :</p>
<ul>
  <li><strong>Activer l'authentification</strong> : active la page de login pour toutes les routes SCADA/API</li>
  <li><strong>Nom d'utilisateur / Mot de passe</strong> : modification des credentials (le mot de passe n'est pas stocké en clair sur disque)</li>
  <li><strong>HTTPS</strong> : active TLS avec certificat auto-signé généré automatiquement (<code>cert.pem</code> / <code>key.pem</code>)</li>
  <li><strong>Durée de session</strong> : 8 heures par défaut, token de session <code>secrets.token_hex(32)</code></li>
  <li><strong>Protection brute-force</strong> : 5 tentatives max par tranche de 5 minutes (rate-limit par IP)</li>
</ul>
<div class="warn">
  <span class="ci">⚠</span>
  <p>La modification de la configuration sécurité nécessite un <strong>redémarrage du service</strong> pour prendre effet (<code>sudo systemctl restart rpi-plc</code>). Un bouton dans l'onglet permet d'envoyer la commande de redémarrage via l'API.</p>
</div>

<h3 id="scada-calibration">Onglet 🔧 Calibration</h3>
<p>Réglage fin de chaque sonde analogique sans accès physique au RPi :</p>
<table>
  <tr><th>Paramètre</th><th>Plage</th><th>Description</th></tr>
  <tr><td>Nom</td><td>Texte libre</td><td>Libellé affiché dans le SCADA et les rapports (ex : <em>Retour chaudière</em>)</td></tr>
  <tr><td>Offset</td><td>±20°C</td><td>Correction additive appliquée après calcul : <code>T_corr = T_brute + offset</code></td></tr>
  <tr><td>Gain</td><td>0.5–2.0</td><td>Facteur multiplicatif : <code>T_corr = (T_brute + offset) × gain</code></td></tr>
  <tr><td>Alarme haute</td><td>-50 à 200°C</td><td>Seuil déclenchant alarme SCADA + alerte Telegram</td></tr>
  <tr><td>Alarme basse</td><td>-50 à 200°C</td><td>Seuil bas déclenchant alarme</td></tr>
  <tr><td>Unité</td><td>Texte</td><td>Unité affichée (par défaut °C)</td></tr>
  <tr><td>Activée</td><td>☑/☐</td><td>Désactivation d'un canal non câblé pour éviter les fausses alarmes</td></tr>
</table>
<p>La calibration est appliquée <strong>avant toute émission</strong> (SCADA, Telegram, historique, rapports). La valeur brute reste accessible via <code>celsius_raw</code> dans l'API <code>/api/analog</code>.</p>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="registres"><span class="icon">📋</span> Registres RF & Mémoires M</h2>

<h3>Registres flottants RF0–RF15</h3>
<p>Les registres RF sont des variables flottantes (décimaux) partagées entre tous les blocs. Ils servent à transporter les valeurs analogiques entre blocs.</p>

<table>
  <tr><th>Registre</th><th>Usage recommandé</th></tr>
  <tr><td>RF0–RF11</td><td>Valeurs des sondes ANA0–ANA11 (sortie des blocs SENSOR)</td></tr>
  <tr><td>RF12</td><td>Consigne principale de chauffe (modifiable depuis SCADA)</td></tr>
  <tr><td>RF13</td><td>Heure courante (sortie LOCALTIME.HOUR)</td></tr>
  <tr><td>RF14</td><td>Jour du mois (sortie LOCALTIME.MDAY)</td></tr>
  <tr><td>RF15</td><td>Jour de la semaine (sortie LOCALTIME.WDAY)</td></tr>
  <tr><td>RF16 et au-delà</td><td>Libres — le registre de sortie d'un bloc DS_IN (sondes DS18B20) n'est pas limité à une plage réservée, contrairement à RF0–RF11 pour les sondes ANA ; choisir n'importe quel RF non utilisé (ex. RF100)</td></tr>
</table>

<h3>Bits mémoire M0–M31</h3>
<p>Les bits M sont des variables booléennes partagées. Ils servent de variables d'état, de résultat de comparaison, ou de marqueurs inter-blocs.</p>

<table>
  <tr><th>Bit</th><th>Usage type</th></tr>
  <tr><td>M0–M9</td><td>Résultats de comparaisons COMPH/COMPL</td></tr>
  <tr><td>M10–M15</td><td>Flags mode (Marche, Forçage, Défaut…)</td></tr>
  <tr><td>M16–M31</td><td>Libres pour la logique applicative</td></tr>
</table>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="exemples"><span class="icon">📖</span> Exemples de programmes</h2>

<h3>Exemple 1 — Régulation de température simple</h3>
<p>Maintenir une température à 60°C avec hystérésis de 2°C :</p>
<pre><code><span class="comment">// Page 1 — Lecture sonde et comparaison</span>
SENSOR(ref=ANA0) → RF0    <span class="comment">// Sonde 1 (NTC, pont diviseur) → RF0</span>
DS_IN(ref=DS0) → RF100    <span class="comment">// Sonde 1-Wire DS18B20 → RF100 (config.json → analog.ds18b20)</span>
COMPARE_F(RF0, seuil=60, hyst=2, op=lt) → M0   <span class="comment">// T < 60°C ?</span>

<span class="comment">// Page 2 — Activation relais</span>
COIL(EN=M0) → Q → OUTPUT(GPIO=17, "Chauffe K1")</code></pre>

<h3>Exemple 2 — Programmation horaire Jour/Nuit</h3>
<p>Basculer entre deux consignes selon l'heure :</p>
<pre><code><span class="comment">// LOCALTIME fournit HOUR → RF13</span>
LOCALTIME → HOUR=RF13

<span class="comment">// CArithm : activer si entre 8h et 22h</span>
<span class="comment">// A1=RF13 (heure), od1 = mode jour</span>
if (A1 >= 8 && A1 < 22) od1 = 1;
else od1 = 0;

<span class="comment">// MUX : Consigne jour (22°C) ou nuit (17°C)</span>
MUX(IDX=M0, IN0=RF_nuit=17, IN1=RF_jour=22) → RF_consigne</code></pre>

<h3>Exemple 3 — Comptage horaire (RunTimeCnt)</h3>
<p>Comptabiliser les heures de marche d'un circulateur :</p>
<pre><code><span class="comment">// Sortie K9 (GPIO 27) = état circulateur</span>
OUTPUT(GPIO=27) → Q → RUNTIMCNT.RUN
RUNTIMCNT → STARTS=RF10, TOTAL=RF11, RUNTIME=RF12</code></pre>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="depannage"><span class="icon">🔧</span> Dépannage</h2>

<table>
  <tr><th>Problème</th><th>Cause probable</th><th>Solution</th></tr>
  <tr>
    <td>ADS1115 non détectés</td>
    <td>I²C non activé ou câblage incorrect</td>
    <td>Exécuter <code>sudo raspi-config → I2C → Enable</code> puis vérifier avec <code>i2cdetect -y 1</code></td>
  </tr>
  <tr>
    <td>Toutes les sondes affichent N/C</td>
    <td>Tension hors plage (sonde débranchée)</td>
    <td>Vérifier le câblage pont diviseur. Vm doit être entre 0,01 V et 3,29 V.</td>
  </tr>
  <tr>
    <td>Température incohérente (+50°C d'erreur)</td>
    <td>Mauvaise valeur R_ref dans config.json</td>
    <td>Vérifier la valeur exacte des résistances (mesurer avec multimètre). Ajuster r_ref_ohm.</td>
  </tr>
  <tr>
    <td>Blocs n'apparaissent pas dans la palette</td>
    <td>Erreur JavaScript dans fbd_canvas.html</td>
    <td>Ouvrir la console du navigateur (F12), corriger l'erreur signalée.</td>
  </tr>
  <tr>
    <td>Déploiement SSH échoue</td>
    <td>Clé SSH ou mot de passe incorrect</td>
    <td>Tester manuellement : <code>ssh pi@[IP]</code>. Vérifier que le service SSH est actif.</td>
  </tr>
  <tr>
    <td>Interface SCADA inaccessible</td>
    <td>Service non démarré ou mauvais port</td>
    <td>Sur le RPi : <code>sudo systemctl status rpi-plc</code>. Vérifier le port avec <code>ss -tlnp | grep 5000</code></td>
  </tr>
  <tr>
    <td>PLC en erreur (cycle_count stoppé)</td>
    <td>Exception dans exec_block</td>
    <td>Consulter <code>/tmp/rpi-plc.log</code> pour le message d'erreur. Souvent un mauvais type de paramètre dans un bloc.</td>
  </tr>
  <tr>
    <td>CArithm ne produit pas de résultat</td>
    <td>Erreur de syntaxe dans le code</td>
    <td>Tester le code dans un interpréteur Python. Les erreurs silencieuses sont visibles dans le log.</td>
  </tr>
  <tr>
    <td>Historique vide dans le SCADA</td>
    <td>Base SQLite non créée ou droits insuffisants</td>
    <td>Vérifier que history.db existe dans le dossier rpi_server/. Droits en écriture nécessaires.</td>
  </tr>
  <tr>
    <td>smbus2 non disponible</td>
    <td>Librairie non installée</td>
    <td>Exécuter : <code>pip3 install smbus2 --break-system-packages</code></td>
  </tr>
  <tr>
    <td>Bot Telegram ne répond pas</td>
    <td>Token invalide ou requests absent</td>
    <td><code>pip3 install requests --break-system-packages</code>. Tester le token via <code>/api/telegram/test</code>.</td>
  </tr>
  <tr>
    <td>Page de login en boucle</td>
    <td>Cookie bloqué ou session expirée</td>
    <td>Vider les cookies du navigateur. Vérifier que <code>security.enabled</code> est bien <code>true</code> dans config.json.</td>
  </tr>
  <tr>
    <td>Synoptique vide au rechargement</td>
    <td>synoptic.json non créé ou droits insuffisants</td>
    <td>Cliquer 💾 Sauvegarder dans l'éditeur. Vérifier les droits sur le dossier rpi_server/.</td>
  </tr>
  <tr>
    <td>PWA non installable</td>
    <td>HTTPS requis sur certains navigateurs</td>
    <td>En LAN : fonctionnel en HTTP. Pour HTTPS : activer dans config.json → <code>"https": true</code>.</td>
  </tr>
  <tr>
    <td>Calibration non appliquée</td>
    <td>Module calibration non chargé</td>
    <td>Vérifier que <code>calibration.py</code> est bien déployé sur le RPi. Redémarrer le service.</td>
  </tr>
  <tr>
    <td>Rapport HTML vide (0 mesures)</td>
    <td>Historique SQLite vide ou période trop courte</td>
    <td>L'historique commence à s'enregistrer 10 secondes après le démarrage du PLC. Attendre quelques minutes puis réessayer.</td>
  </tr>
  <tr>
    <td>GPIO ne répondent pas (relais muets)</td>
    <td>gpiod v2 absent ou /dev/gpiochip0 inaccessible</td>
    <td>Exécuter <code>./setup_autonomy.sh</code>. Vérifier : <code>python3 -c "import gpiod; print(gpiod.__version__)"</code> et <code>ls -l /dev/gpiochip0</code></td>
  </tr>
  <tr>
    <td>Erreur "GPIO déjà utilisé" au démarrage</td>
    <td>Ancien processus server.py encore actif (gpiochip0 occupé)</td>
    <td><code>pkill -f "python3.*server.py" &amp;&amp; sleep 2 &amp;&amp; sudo systemctl restart rpi-plc</code></td>
  </tr>
  <tr>
    <td>GPIO 18 (sortie K...) ne répond pas</td>
    <td>Conflit avec l'audio PCM (<code>dtparam=audio=on</code>)</td>
    <td>Modifier <code>/boot/firmware/config.txt</code> : <code>dtparam=audio=off</code>, puis redémarrer. <code>setup_autonomy.sh</code> le fait automatiquement.</td>
  </tr>
  <tr>
    <td>GPIO en mode simulation malgré un vrai RPi</td>
    <td>Bibliothèques gpiod et lgpio absentes</td>
    <td><code>sudo apt install python3-gpiod python3-lgpio &amp;&amp; sudo systemctl restart rpi-plc</code></td>
  </tr>
  <tr>
    <td>Configurateur GPIO (Ctrl+G) n'ouvre pas</td>
    <td>Aucun projet ouvert ou fichier manquant</td>
    <td>Ouvrir un projet <code>.plcproj</code> d'abord. Vérifier que <code>ui/gpio_config_dialog.py</code> est présent.</td>
  </tr>
  <tr>
    <td>Blocs dans un GROUP ne s'exécutent pas sur le RPi</td>
    <td>Ancienne version de <code>block_editor.py</code> ou <code>server.py</code> sans support GROUP</td>
    <td>Mettre à jour <code>ui/block_editor.py</code> (contient <code>_flatten_page()</code>) et <code>rpi_server/server.py</code> (contient <code>flatten_blocks()</code>). Redéployer le programme.</td>
  </tr>
  <tr>
    <td>Fils perdus après un dégroupement (<kbd>Ctrl+Maj+G</kbd>)</td>
    <td>Ancienne version de <code>fbd_canvas.html</code> sans reconnexion des fils externes</td>
    <td>Mettre à jour <code>ui/fbd_canvas.html</code>. Utiliser <kbd>Ctrl+Z</kbd> pour annuler le dégroupement raté, puis redégrouper avec la version corrigée.</td>
  </tr>
  <tr>
    <td>Étape Tailscale en erreur 401 / clé API refusée</td>
    <td>Clé API invalide, mal copiée ou expirée</td>
    <td>Régénérer une clé avec <code>headscale apikeys create</code> et la remplacer dans <a href="#tailscale-headscale">le bloc Tailscale / Headscale</a> de Studio.</td>
  </tr>
  <tr>
    <td>« Utilisateur Headscale introuvable » au déploiement</td>
    <td>Le nom saisi dans Studio ne correspond à aucun utilisateur Headscale</td>
    <td>Vérifier la liste côté serveur : <code>headscale users list</code>. Corriger le champ <code>Utilisateur Headscale</code> dans Studio.</td>
  </tr>
  <tr>
    <td>Le RPi n'apparaît pas dans Headplane après déploiement</td>
    <td>Service Headscale arrêté, ou RPi sans accès réseau sortant vers l'URL Headscale</td>
    <td>Vérifier <code>sudo systemctl status headscale</code> côté serveur, et <code>sudo tailscale status</code> sur le RPi. Le journal de déploiement (préfixe <code>[TS]</code>) indique la cause précise.</td>
  </tr>
</table>

<h3>Commandes de diagnostic utiles</h3>
<pre><code><span class="comment"># État du service PLC</span>
sudo systemctl status rpi-plc

<span class="comment"># Logs en temps réel</span>
journalctl -u rpi-plc -f

<span class="comment"># 50 dernières lignes de log</span>
journalctl -u rpi-plc -n 50

<span class="comment"># Vérifier I²C</span>
sudo i2cdetect -y 1

<span class="comment"># Tester l'API</span>
curl http://localhost:5000/api/status | python3 -m json.tool
curl http://localhost:5000/api/analog | python3 -m json.tool

<span class="comment"># Tester une sonde manuellement</span>
python3 -c "
import smbus2, time
bus = smbus2.SMBus(1)
addr = 0x48  # ADS0
# Config : single-shot, CH0, ±4.096V, 860SPS
cfg = 0xC3E3
bus.write_i2c_block_data(addr, 0x01, [(cfg>>8)&0xFF, cfg&0xFF])
time.sleep(0.01)
raw = bus.read_i2c_block_data(addr, 0x00, 2)
v = ((raw[0]<<8)|raw[1]) * 4.096 / 32768
print(f'Tension: {v:.4f}V')
# Conversion NTC10K — pont diviseur R_ref=10kΩ, R0=10kΩ, β=3950 (formule réellement utilisée par server.py)
import math
rx = v * 10000 / (3.3 - v)
B, R0, T0 = 3950.0, 10000.0, 298.15
t  = (1.0 / ((1/T0) + (1/B) * math.log(rx/R0))) - 273.15
print(f'Temperature NTC10K: {t:.2f}°C')
"

<span class="comment"># Trouver le serial d'une sonde DS18B20 (1-Wire)</span>
ls /sys/bus/w1/devices/ | grep 28-
cat /sys/bus/w1/devices/28-xxxxxxxxxxxx/w1_slave</code></pre>

<hr>

<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="telegram"><span class="icon">✈</span> Bot Telegram — Alertes & Commandes</h2>

<div class="section-intro">
  Le bot Telegram permet de recevoir des alertes automatiques sur votre téléphone et de piloter l'automate à distance via des commandes texte, sans avoir besoin d'ouvrir l'interface web. Fonctionne en LAN comme sur internet (via Tailscale).
</div>

<h3>Configuration — 3 étapes</h3>
<div class="steps">
  <div class="step"><div class="step-num">1</div><div class="step-body"><strong>Créer le bot via @BotFather</strong>
  Ouvrir Telegram, chercher <code>@BotFather</code>, taper <code>/newbot</code>, choisir un nom. Copier le token fourni (format <code>123456:ABC-DefGhi...</code>).</div></div>
  <div class="step"><div class="step-num">2</div><div class="step-body"><strong>Trouver votre Chat ID</strong>
  Envoyer un message à votre bot, puis visiter :<br>
  <code>https://api.telegram.org/bot&lt;TOKEN&gt;/getUpdates</code><br>
  Votre <code>chat_id</code> apparaît dans le JSON.</div></div>
  <div class="step"><div class="step-num">3</div><div class="step-body"><strong>Configurer dans le SCADA</strong>
  Onglet ✈ Telegram → coller le token et le chat_id → Sauvegarder → Envoyer test.</div></div>
</div>

<h3>Alertes automatiques</h3>
<p>Le bot surveille en permanence toutes les sondes et envoie une alerte quand :</p>
<ul>
  <li>Une température dépasse le <strong>seuil haut</strong> (défaut 85°C)</li>
  <li>Une température passe sous le <strong>seuil bas</strong> (défaut 3°C)</li>
</ul>
<div class="note"><div class="ci">ℹ</div><p><strong>Anti-spam :</strong> une seule alerte par canal toutes les 10 minutes maximum. L'alerte se résout automatiquement quand la température revient à la normale.</p></div>

<h3>Rapport quotidien automatique</h3>
<p>Un résumé de toutes les températures est envoyé chaque jour à l'heure configurée (défaut 8h00). Il inclut l'état du PLC, le nombre de cycles, et les valeurs de chaque sonde.</p>

<h3>Commandes disponibles</h3>
<table>
  <tr><th>Commande</th><th>Description</th></tr>
  <tr><td><code>/temp</code></td><td>Toutes les températures avec indicateur coloré</td></tr>
  <tr><td><code>/relais</code></td><td>État des relais K1 à K10</td></tr>
  <tr><td><code>/on K3</code></td><td>Activer le relais K3 (GPIO correspondant)</td></tr>
  <tr><td><code>/off K3</code></td><td>Désactiver le relais K3</td></tr>
  <tr><td><code>/status</code></td><td>État général du PLC (RUN/STOP, cycles, erreurs)</td></tr>
  <tr><td><code>/consigne RF0 75.5</code></td><td>Écrire 75.5 dans le registre RF0</td></tr>
  <tr><td><code>/consigne</code></td><td>Afficher toutes les consignes RF0–RF15</td></tr>
  <tr><td><code>/recette Mode_été</code></td><td>Appliquer la recette nommée</td></tr>
  <tr><td><code>/recette</code></td><td>Lister les recettes disponibles</td></tr>
  <tr><td><code>/rapport</code></td><td>Envoyer le rapport immédiatement</td></tr>
  <tr><td><code>/log</code></td><td>Dernières 20 lignes du fichier log</td></tr>
  <tr><td><code>/start</code> / <code>/stop</code></td><td>Démarrer / arrêter le scan PLC</td></tr>
  <tr><td><code>/aide</code></td><td>Afficher l'aide complète</td></tr>
</table>

<div class="warn"><div class="ci">⚠</div><p>Seuls les <strong>chat_ids configurés</strong> peuvent envoyer des commandes. Tout autre utilisateur reçoit un message de refus avec son ID, ce qui permet de l'ajouter si nécessaire.</p></div>

<h3>Configuration dans config.json</h3>
<pre><code><span class="key">"telegram"</span>: {
  <span class="key">"enabled"</span>:         <span class="val">true</span>,
  <span class="key">"token"</span>:           <span class="str">"123456:ABC-DefGhi-JKL"</span>,
  <span class="key">"chat_ids"</span>:        [<span class="str">"123456789"</span>, <span class="str">"987654321"</span>],
  <span class="key">"alarm_high"</span>:      <span class="val">85.0</span>,    <span class="comment">// seuil alarme haute °C</span>
  <span class="key">"alarm_low"</span>:       <span class="val">3.0</span>,     <span class="comment">// seuil alarme basse °C</span>
  <span class="key">"report_hour"</span>:     <span class="val">8</span>,       <span class="comment">// heure du rapport quotidien</span>
  <span class="key">"report_enabled"</span>:  <span class="val">true</span>
}</code></pre>

<p>Dépendance supplémentaire à installer sur le RPi :</p>
<pre><code>pip3 install requests --break-system-packages</code></pre>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="recettes"><span class="icon">📋</span> Recettes & Profils de consignes</h2>

<div class="section-intro">
  Une recette est un ensemble nommé de consignes (registres RF) et d'états mémoire (bits M) que l'on peut appliquer en un clic. Idéal pour basculer entre "Mode été", "Mode hors-gel", "Mode confort", etc.
</div>

<h3>Créer une recette</h3>
<p>Dans le SCADA, onglet <strong>📋 Recettes</strong> :</p>
<ul>
  <li><strong>📸 Capturer l'état actuel</strong> — sauvegarde automatiquement toutes les valeurs RF0–RF15 et les bits M actifs sous un nom donné</li>
  <li><strong>✎ Saisie manuelle</strong> — entrer valeur par valeur dans une grille RF0–RF15</li>
</ul>

<h3>Appliquer une recette</h3>
<p>Trois façons :</p>
<ul>
  <li>Clic sur <strong>▶ Appliquer</strong> dans l'onglet Recettes du SCADA</li>
  <li>Commande Telegram : <code>/recette Mode_été</code></li>
  <li>Bouton d'action dans le synoptique personnalisé</li>
</ul>

<h3>Format de stockage (recipes.json)</h3>
<pre><code>{
  <span class="str">"Mode été"</span>: {
    <span class="key">"description"</span>: <span class="str">"Consignes basses saison chaude"</span>,
    <span class="key">"created"</span>:     <span class="str">"2025-06-01T08:00:00"</span>,
    <span class="key">"setpoints"</span>:  { <span class="str">"RF0"</span>: <span class="val">18.0</span>, <span class="str">"RF1"</span>: <span class="val">80.0</span>, <span class="str">"RF3"</span>: <span class="val">45.0</span> },
    <span class="key">"memory"</span>:     { <span class="str">"M10"</span>: <span class="val">false</span> }
  }
}</code></pre>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="sauvegardes"><span class="icon">💾</span> Sauvegardes versionnées</h2>

<div class="section-intro">
  Le système conserve automatiquement les 20 dernières versions du programme PLC avec horodatage. En cas d'erreur, une restauration en un clic ramène n'importe quelle version précédente.
</div>

<h3>Déclenchement automatique</h3>
<ul>
  <li>À chaque <strong>déploiement</strong> depuis le PC (avant l'écrasement)</li>
  <li>À chaque <strong>POST /api/program</strong> (réception d'un nouveau programme)</li>
  <li>Manuellement via le bouton <strong>💾 Sauvegarder maintenant</strong> dans l'onglet Sauvegardes</li>
</ul>

<h3>Interface SCADA — onglet 💾 Sauvegardes</h3>
<table>
  <tr><th>Action</th><th>Description</th></tr>
  <tr><td>💾 Sauvegarder maintenant</td><td>Crée une version avec label optionnel</td></tr>
  <tr><td>↩ Restaurer</td><td>Recharge le programme dans le moteur PLC et sauvegarde dans programme.json</td></tr>
  <tr><td>⬇ (télécharger)</td><td>Télécharge le fichier JSON de cette version</td></tr>
  <tr><td>✕ Supprimer</td><td>Efface définitivement cette version</td></tr>
</table>

<p>Les fichiers sont stockés dans <code>rpi_server/backups/programme_YYYYMMDD_HHMMSS.json</code>. La purge automatique conserve les 20 plus récents.</p>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="calibration-doc"><span class="icon">🔧</span> Calibration des sondes NTC40</h2>

<div class="section-intro">
  Chaque sonde NTC40 peut présenter un léger écart de fabrication (±1 à ±3°C typiquement). La calibration permet de corriger cet écart individuellement, sans modifier le câblage.
</div>

<h3>Paramètres de calibration par sonde</h3>
<table>
  <tr><th>Paramètre</th><th>Valeur par défaut</th><th>Description</th></tr>
  <tr><td><strong>Nom</strong></td><td>ANA0…ANA11</td><td>Nom affiché partout (SCADA, Telegram, rapports)</td></tr>
  <tr><td><strong>Offset (°C)</strong></td><td>0.0</td><td>Valeur ajoutée après la mesure : T_cal = T_brut + offset</td></tr>
  <tr><td><strong>Gain (×)</strong></td><td>1.000</td><td>Facteur multiplicatif : T_cal = T_brut × gain + offset</td></tr>
  <tr><td><strong>Alarme haute (°C)</strong></td><td>90.0</td><td>Seuil d'alarme individuel (remplace le seuil global)</td></tr>
  <tr><td><strong>Alarme basse (°C)</strong></td><td>3.0</td><td>Seuil bas individuel</td></tr>
</table>

<h3>Formule de correction</h3>
<pre><code>T_calibrée = T_brute × gain + offset

<span class="comment"># Exemple : sonde affiche 22.5°C, valeur réelle 23.2°C</span>
<span class="comment"># → offset = +0.7°C</span>
T_calibrée = 22.5 × 1.0 + 0.7 = <span class="val">23.2°C</span>

<span class="comment"># Exemple : sonde linéairement déviante (+0.5% de déviation)</span>
<span class="comment"># → gain = 1.005</span>
T_calibrée = 50.0 × 1.005 + 0.0 = <span class="val">50.25°C</span></code></pre>

<p>La calibration est appliquée <strong>automatiquement avant toute émission</strong> (SCADA, Telegram, historique SQLite, rapports). La valeur brute reste disponible dans le champ <code>celsius_raw</code> de l'API.</p>

<h3>Procédure de calibration pratique</h3>
<div class="steps">
  <div class="step"><div class="step-num">1</div><div class="step-body"><strong>Mesurer avec un thermomètre de référence</strong> — placer les deux sondes dans le même bain à température stabilisée.</div></div>
  <div class="step"><div class="step-num">2</div><div class="step-body"><strong>Lire la valeur brute</strong> dans l'onglet Calibration du SCADA (champ "brut").</div></div>
  <div class="step"><div class="step-num">3</div><div class="step-body"><strong>Calculer l'offset</strong> : offset = T_référence − T_brute. Entrer la valeur et sauvegarder.</div></div>
  <div class="step"><div class="step-num">4</div><div class="step-body"><strong>Vérifier</strong> que la valeur calibrée correspond à la référence.</div></div>
</div>

<p>Les calibrations sont stockées dans <code>rpi_server/calibration.json</code> et persistent aux redémarrages.</p>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="rapports"><span class="icon">📄</span> Rapports & Export</h2>

<h3>Rapport HTML (imprimable → PDF)</h3>
<p>Accessible via <code>GET /api/report/html?hours=24</code> ou les boutons dans l'onglet Calibration :</p>
<ul>
  <li>En-tête avec date, période, mode (HW/SIM)</li>
  <li>Barre de statut PLC (état, cycles, erreurs, sondes OK)</li>
  <li>Tableau des 12 sondes avec min/max/moyenne + <strong>sparkline SVG</strong> (mini-graphe de tendance)</li>
  <li>État des relais K1–K10</li>
  <li>Valeurs des registres RF0–RF15</li>
  <li>Bouton "🖨 Imprimer / Exporter PDF" — utilise l'impression navigateur</li>
</ul>

<h3>Export CSV multi-canaux</h3>
<p>Accessible via <code>GET /api/report/csv?hours=24</code> :</p>
<ul>
  <li>Toutes les sondes en colonnes, une ligne par horodatage</li>
  <li>Noms calibrés des sondes en en-tête</li>
  <li>Format compatible Excel, LibreOffice Calc, Python pandas</li>
</ul>

<h3>API JSON brute</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info">
  <div class="endpoint-url">/api/report/json?hours=24</div>
  <div class="endpoint-desc">Données brutes : historique, stats, alarmes, état courant pour chaque canal. Idéal pour intégration dans des outils tiers.</div>
</div></div>

<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info">
  <div class="endpoint-url">/api/analog/history/csv?channel=ANA0&hours=24</div>
  <div class="endpoint-desc">Export CSV d'un seul canal avec colonnes timestamp, datetime ISO, celsius.</div>
</div></div>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="securite-doc"><span class="icon">🔒</span> Sécurité & Accès distant</h2>

<h3>Authentification (module auth.py)</h3>
<p>Activée via <code>config.json</code> ou l'onglet 🔒 Sécurité du SCADA :</p>
<pre><code><span class="key">"security"</span>: {
  <span class="key">"enabled"</span>:  <span class="val">true</span>,    <span class="comment">// activer la page de login</span>
  <span class="key">"https"</span>:    <span class="val">false</span>,   <span class="comment">// activer HTTPS auto-signé</span>
  <span class="key">"username"</span>: <span class="str">"admin"</span>,
  <span class="key">"password"</span>: <span class="str">"mon_mot_de_passe"</span>
}</code></pre>

<table>
  <tr><th>Fonctionnalité</th><th>Description</th></tr>
  <tr><td>Page de login</td><td>Interface stylée, protège toutes les routes sauf <code>/login</code> et les assets statiques</td></tr>
  <tr><td>Sessions</td><td>Token aléatoire 64 hex, durée 8 heures, cookie <code>httpOnly</code></td></tr>
  <tr><td>Rate-limit</td><td>5 tentatives max par 5 minutes par IP — retour HTTP 429</td></tr>
  <tr><td>HTTPS</td><td>Certificat auto-signé généré via openssl (valide 10 ans, CN=rpi-plc)</td></tr>
  <tr><td>Déconnexion</td><td>Bouton "⏻ Déconnexion" dans le header SCADA, route <code>POST /api/logout</code></td></tr>
</table>

<div class="warn"><div class="ci">⚠</div><p>Après modification de la configuration sécurité, <strong>redémarrer le service</strong> : <code>sudo systemctl restart rpi-plc</code></p></div>

<h3>Accès depuis internet — Tailscale (recommandé)</h3>
<p>Tailscale crée un VPN mesh privé basé sur WireGuard. Votre RPi obtient une adresse IP fixe accessible depuis n'importe où, sans ouvrir de port sur votre box.</p>
<pre><code><span class="comment"># Installation sur le RPi (1 commande)</span>
curl -fsSL https://tailscale.com/install.sh | sh
sudo tailscale up
<span class="comment"># Scanner le QR code avec l'app Tailscale sur votre téléphone</span>
<span class="comment"># → Le RPi reçoit une IP fixe 100.x.x.x</span>
<span class="comment"># → Accessible depuis votre téléphone : http://100.x.x.x:5000/scada</span></code></pre>

<table>
  <tr><th>Avantage Tailscale</th><th>Détail</th></tr>
  <tr><td>Gratuit</td><td>Jusqu'à 100 appareils sur le plan gratuit</td></tr>
  <tr><td>Chiffrement</td><td>WireGuard — niveau militaire</td></tr>
  <tr><td>Aucune config box</td><td>Fonctionne derrière CGNAT, NAT double, partage 4G</td></tr>
  <tr><td>Multi-plateforme</td><td>iOS, Android, Windows, Linux, macOS</td></tr>
</table>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="synoptique-doc"><span class="icon">🗺</span> Éditeur de synoptique — v3.0</h2>

<div class="section-intro">
  L'éditeur de synoptique permet de créer une interface de supervision entièrement personnalisée, adaptée à votre installation. En version 3.0, le synoptique supporte les <strong>pages multiples</strong>, les <strong>sous-menus popup</strong>, une <strong>barre de navigation fixe</strong> avec fil d'Ariane, et deux nouveaux widgets de navigation librement positionnables.
</div>

<!-- ─── SIDEBAR ONGLETÉE ─── -->
<h3 id="syn-sidebar">La sidebar ongletée (nouveauté v2)</h3>
<p>La palette latérale gauche est divisée en <strong>3 onglets cliquables</strong> :</p>
<table>
  <tr><th>Onglet</th><th>Contenu</th><th>Nb éléments</th></tr>
  <tr><td>📊 <strong>Widgets</strong></td><td>Les 15 widgets PLC interactifs (mesures, commandes, navigation, décoration)</td><td>15</td></tr>
  <tr><td>🏭 <strong>P&amp;ID</strong></td><td>Symboles P&amp;ID vectoriels en 6 groupes métier + 6 symboles animés</td><td>36</td></tr>
  <tr><td>🖼 <strong>Images</strong></td><td>Import de photos/plans de votre installation</td><td>illimité</td></tr>
</table>
<p>Pour placer un élément : <strong>glisser-déposer</strong> depuis la palette vers le canvas. Le widget apparaît à l'endroit du lâcher, accroché à la grille de 20 px.</p>

<div class="tip"><div class="ci">✅</div><p>En mode Édition, cliquer sur un onglet pour basculer entre les palettes sans perdre la sélection en cours sur le canvas.</p></div>

<!-- ─── MODE EDITION ─── -->
<h3 id="syn-edition">Mode Édition ✏</h3>
<p>Activé par défaut au démarrage. Le badge <strong>✏ Édition</strong> en haut à gauche indique le mode actif.</p>

<h4>Interactions avec les widgets</h4>
<ul>
  <li><strong>Clic</strong> sur un widget → le sélectionne et affiche ses propriétés à droite</li>
  <li><strong>Glisser</strong> le widget → le déplace (accroche à la grille 20 px)</li>
  <li><strong>Poignée bas-droite</strong> (carré bleu) → redimensionner librement</li>
  <li><strong>Clic hors</strong> d'un widget → désélectionne</li>
</ul>

<h4>Raccourcis clavier</h4>
<table>
  <tr><th>Raccourci</th><th>Action</th></tr>
  <tr><td><code>Suppr</code> / <code>Backspace</code></td><td>Supprimer le widget sélectionné</td></tr>
  <tr><td><code>Ctrl+D</code></td><td>Dupliquer le widget sélectionné (décalé de +20 px)</td></tr>
  <tr><td><code>Ctrl+S</code></td><td>Sauvegarder le synoptique</td></tr>
  <tr><td><code>↑ ↓ ← →</code></td><td>Déplacer le widget sélectionné d'un pas de grille</td></tr>
</table>

<h4>Boutons de la barre d'outils</h4>
<table>
  <tr><th>Bouton</th><th>Action</th></tr>
  <tr><td>💾 Sauvegarder</td><td>Enregistre le synoptique dans <code>rpi_server/synoptic.json</code></td></tr>
  <tr><td>⊞ Grille</td><td>Afficher / masquer la grille d'alignement</td></tr>
  <tr><td>PAS [▾]</td><td>Pas de grille : 5 / 10 / <strong>20</strong> / 40 px — s'applique aussi aux flèches clavier</td></tr>
  <tr><td>⊞ Snap</td><td>Accroche à la grille ON/OFF — en mode libre, positionnement pixel par pixel</td></tr>
  <tr><td>⊟ Nav</td><td>Afficher / masquer la barre de navigation fixe (fil d'Ariane + Retour + ⌂)</td></tr>
  <tr><td>🗑 Effacer</td><td>Supprime tous les widgets (confirmation requise)</td></tr>
  <tr><td>⊕ Dupliquer</td><td>Duplique le widget sélectionné</td></tr>
  <tr><td>▲ Avant / ▼ Arrière</td><td>Changer l'ordre de superposition (z-index)</td></tr>
  <tr><td>⬤⟵ Aligner gauche</td><td>Aligne tous les widgets sur le X du widget sélectionné</td></tr>
  <tr><td>⬤⟷ Centrer</td><td>Centre horizontalement sur le widget sélectionné</td></tr>
  <tr><td>⟰ Aligner haut</td><td>Aligne tous les widgets sur le Y du widget sélectionné</td></tr>
</table>

<!-- ─── WIDGETS PLC ─── -->
<h3 id="syn-widgets">Les 14 widgets PLC — Référence détaillée</h3>

<h4>📊 Mesures</h4>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#00d4ff;border-color:#00d4ff40">🌡 Thermomètre</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> affiche la valeur d'une sonde NTC40 avec fond coloré et barre de niveau.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Référence</em> : ANA0–ANA11 (sonde NTC40)<br>
      • <em>Étiquette</em> : nom affiché en haut à gauche<br>
      • <em>Unité</em> : °C par défaut, modifiable<br>
      • <em>Couleur</em> : couleur de la valeur et de la barre<br>
      • <em>Fond</em> : couleur de fond du widget<br>
      • <em>Seuil haut</em> : au-delà → fond et texte passent en rouge<br>
      • <em>Seuil bas</em> : en dessous → même alarme visuelle<br><br>
      <strong>Taille conseillée :</strong> 140 × 90 px minimum.<br>
      <strong>Cas d'usage :</strong> retour chaudière, aller plancher, sonde extérieure.
    </div>
    <div class="block-ports"><span class="port-in">ANA0–ANA11</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#d080ff;border-color:#d080ff40">◎ Jauge circulaire</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> arc de cercle coloré représentant un pourcentage ou une valeur dans une plage min/max.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Référence</em> : ANA ou RF<br>
      • <em>Min / Max</em> : plage de l'arc (ex. 0–100)<br>
      • <em>Unité</em> : affichée au centre avec la valeur<br>
      • <em>Couleur</em> : couleur de l'arc actif<br>
      • <em>Fond</em> : couleur de l'arc de fond (inactif)<br><br>
      <strong>Cas d'usage :</strong> pression, niveau de ballon, taux de charge.
    </div>
    <div class="block-ports"><span class="port-in">ANA / RF</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#3fb950;border-color:#3fb95040">▮ Barre de niveau</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> barre verticale remplie proportionnellement à la valeur.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Référence</em> : ANA ou RF<br>
      • <em>Min / Max</em> : 0–100 par défaut<br>
      • <em>Unité</em> : affichée en haut<br>
      • <em>Couleur</em> : couleur de remplissage<br><br>
      <strong>Astuce :</strong> utiliser une largeur réduite (40 px) et une grande hauteur (120 px) pour simuler un niveau de cuve.<br>
      <strong>Cas d'usage :</strong> niveau ballon ECS, taux CO₂, niveau granulés.
    </div>
    <div class="block-ports"><span class="port-in">ANA / RF</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#58a6ff;border-color:#58a6ff40">📈 Courbe tendance</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> graphe temps réel des 80 dernières valeurs reçues via WebSocket.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Référence</em> : ANA ou RF<br>
      • <em>Couleur</em> : couleur de la ligne<br>
      • <em>Fond</em> : couleur de fond du graphe<br>
      • La valeur courante est affichée en haut à droite<br>
      • L'échelle Y s'adapte automatiquement au min/max du buffer<br><br>
      <strong>Taille conseillée :</strong> 220 × 100 px minimum.<br>
      <strong>Cas d'usage :</strong> suivi température départ chaudière, tendance extérieure.
    </div>
    <div class="block-ports"><span class="port-in">ANA / RF</span></div>
  </div>
  <div class="block-card" style="border-color:#bc8cff40;">
    <div class="block-card-header"><span class="block-badge" style="color:#bc8cff;border-color:#bc8cff40">🗄📈 Courbe historisée</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> comme Courbe tendance, mais persistante — lit l'historique stocké en base SQLite côté serveur au lieu du buffer mémoire navigateur. Survit aux rechargements de page et aux redémarrages du Raspberry Pi.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Référence</em> : n'importe quel RF / AV / mémoire — c'est ce choix qui détermine ce qui est historisé, aucune configuration séparée à faire<br>
      • <em>Fenêtre (h)</em> : plage affichée, 24h par défaut<br>
      • <em>Couleur</em> / <em>Fond</em><br>
      • Axe temporel avec repères "-Nh" → "maintenant"<br><br>
      <strong>Fonctionnement :</strong> le moteur PLC scanne <code>synoptic.json</code> toutes les 60 s, détecte automatiquement les références utilisées par tous les widgets de ce type (toutes pages confondues), et échantillonne ces références toutes les <strong>5 minutes</strong> dans une table SQLite dédiée (<code>history_var</code>), conservée <strong>1 an</strong>. Le widget interroge <code>GET /api/history/&lt;ref&gt;?hours=N</code> côté navigateur toutes les 30 s.<br><br>
      <strong>Export :</strong> <code>GET /api/history/&lt;ref&gt;/csv?hours=N</code> pour téléchargement.<br>
      <strong>Taille conseillée :</strong> 260 × 110 px minimum.<br>
      <strong>Cas d'usage :</strong> niveau de batterie sur 24h, suivi long terme d'une consigne, historique d'un compteur d'énergie.
    </div>
    <div class="block-ports"><span class="port-in">RF / AV / M</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#e6edf3;border-color:#30363d">123 Valeur numérique</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> affiche n'importe quelle valeur PLC en gros chiffres.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Référence</em> : ANA, RF, M ou GPIO<br>
      • <em>Unité</em> : texte affiché après la valeur<br>
      • <em>Décimales</em> : nombre de décimales (0 à 3)<br>
      • <em>Couleur</em> : couleur de la valeur<br><br>
      <strong>Cas d'usage :</strong> compteur, registre quelconque, durée de marche.
    </div>
    <div class="block-ports"><span class="port-in">ANA / RF / M / GPIO</span></div>
  </div>
</div>

<h4>⚙ Commandes</h4>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#3fb950;border-color:#3fb95040">⚡ Relais ON/OFF</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> affiche l'état d'un relais avec voyant LED. En mode opérateur, un bouton invisible permet de le basculer manuellement.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Broche GPIO</em> : K1 (GPIO17) à K10 (GPIO27)<br>
      • <em>Étiquette</em> : nom du relais affiché<br>
      • <em>Texte ON</em> : texte quand actif (ex. "MARCHE")<br>
      • <em>Texte OFF</em> : texte quand inactif (ex. "ARRÊT")<br>
      • <em>Couleur ON</em> : couleur du voyant actif<br><br>
      <strong>Mode opérateur :</strong> cliquer sur le widget envoie <code>gpio_write</code> au PLC.<br>
      <strong>Cas d'usage :</strong> circulateur CH, brûleur, pompe ECS.
    </div>
    <div class="block-ports"><span class="port-in">GPIO K1–K10</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#d29922;border-color:#d2992240">🎯 Consigne</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> affiche la valeur d'un registre RF et permet de la modifier avec un slider en mode opérateur.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Registre RF</em> : RF0–RF15<br>
      • <em>Unité</em> : °C, %, bar…<br>
      • <em>Min / Max / Pas</em> : plage et précision du slider<br>
      • <em>Couleur</em> : couleur de la valeur affichée<br><br>
      <strong>Mode opérateur :</strong> le slider envoie immédiatement <code>register_write</code>.<br>
      <strong>Cas d'usage :</strong> consigne de température, seuil d'alarme.
    </div>
    <div class="block-ports"><span class="port-in">RF0–RF15</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#58a6ff;border-color:#58a6ff40">▶ Bouton action</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> bouton qui exécute une action PLC au clic.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Type d'action</em> :<br>
      &nbsp;&nbsp;— ▶ Démarrer PLC : lance le scan<br>
      &nbsp;&nbsp;— ■ Arrêter PLC : stoppe le scan<br>
      &nbsp;&nbsp;— M→1 : force un bit M à 1<br>
      &nbsp;&nbsp;— M→0 : force un bit M à 0<br>
      • <em>Bit M</em> : M0–M15 (pour les actions M→1 et M→0)<br>
      • <em>Couleur / Fond</em> : apparence du bouton<br><br>
      <strong>Cas d'usage :</strong> démarrage manuel, acquittement alarme, activation mode nuit.
    </div>
    <div class="block-ports"><span class="port-out">Action PLC</span></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#bc8cff;border-color:#bc8cff40">⊙ Interrupteur M</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> toggle ON/OFF d'un bit mémoire avec retour visuel d'état.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Bit M</em> : M0–M15<br>
      • <em>Couleur</em> : couleur du toggle quand actif<br><br>
      <strong>Mode opérateur :</strong> un clic envoie <code>memory_write</code> avec l'état inversé.<br>
      <strong>Cas d'usage :</strong> mode vacances, autorisation chauffe, activation programme horaire.
    </div>
    <div class="block-ports"><span class="port-in">M0–M15</span></div>
  </div>
</div>

<h4>🎨 Décoration</h4>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#e6edf3;border-color:#30363d">T Texte libre</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> étiquette statique pour titres, légendes, descriptions.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Contenu</em> : texte affiché<br>
      • <em>Taille</em> : taille en pixels (8–72)<br>
      • <em>Couleur</em> : couleur du texte<br>
      • <em>Gras</em> : activer/désactiver<br><br>
      <strong>Cas d'usage :</strong> "Chaudière Granulés", "Zone Nord", titre de zone.
    </div>
    <div class="block-ports"></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#30363d;border-color:#484f58">□ Rectangle</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> zone colorée semi-transparente pour délimiter et grouper des widgets.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Fond</em> : couleur de fond<br>
      • <em>Bordure</em> : couleur du contour<br>
      • <em>Arrondi</em> : rayon des coins (0–40 px)<br>
      • <em>Opacité</em> : 0.0 à 1.0<br>
      • <em>Étiquette</em> : titre affiché en haut à gauche<br><br>
      <strong>Astuce :</strong> toujours placer les rectangles <strong>en premier</strong> (Bouton ▼ Arrière) pour qu'ils ne cachent pas les autres widgets.
    </div>
    <div class="block-ports"></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#58a6ff;border-color:#58a6ff40">━ Tuyauterie</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> représentation schématique d'une canalisation avec flèche de sens d'écoulement.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Couleur</em> : couleur du tracé (bleu = eau froide, rouge = chaud…)<br>
      • <em>Épaisseur</em> : épaisseur du trait en px (4–20)<br>
      • <em>Horizontal</em> : coché = horizontal avec flèche, décoché = vertical<br><br>
      <strong>Astuce :</strong> utiliser plusieurs segments en L pour représenter un circuit hydraulique complet.
    </div>
    <div class="block-ports"></div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#f85149;border-color:#f8514940">⬤ Voyant alarme</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> LED circulaire qui change de couleur et s'illumine selon l'état d'une variable.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Variable</em> : bit M ou sonde ANA (si >0 = allumé)<br>
      • <em>Couleur alarme</em> : couleur quand actif (rouge par défaut)<br>
      • <em>Couleur normal</em> : couleur quand inactif (gris par défaut)<br>
      • <em>Étiquette</em> : texte sous le voyant<br><br>
      Quand actif : halo lumineux pulsé autour du cercle.<br>
      <strong>Cas d'usage :</strong> alarme surchauffe, défaut capteur, pression basse.
    </div>
    <div class="block-ports"><span class="port-in">M / ANA</span></div>
  </div>
</div>

<!-- ─── SYMBOLES P&ID ─── -->
<h3 id="syn-pid">Symboles P&amp;ID vectoriels (30 symboles)</h3>

<div class="section-intro">
  Les symboles P&amp;ID sont des icônes SVG vectorielles représentant les équipements industriels standards. Ils sont regroupés en 6 catégories accessibles dans l'onglet 🏭 de la sidebar. Chaque symbole peut être <strong>lié à une variable PLC</strong> pour changer de couleur selon l'état ON/OFF.
</div>

<p>Pour placer un symbole P&amp;ID : aller dans l'onglet 🏭, puis glisser le symbole sur le canvas. Dans le panneau propriétés :</p>
<ul>
  <li><em>Étiquette</em> : texte affiché sous le symbole</li>
  <li><em>Symbole</em> : changer le type via la liste déroulante groupée</li>
  <li><em>Couleur défaut</em> : couleur quand pas de variable liée</li>
  <li><em>Opacité</em> : transparence 0–1</li>
  <li><em>Variable (optionnel)</em> : bit M0–M15 ou GPIO K1–K10</li>
  <li><em>Couleur actif</em> : couleur quand variable = 1 (ex. vert = en marche)</li>
  <li><em>Couleur inactif</em> : couleur quand variable = 0 (ex. gris = arrêt)</li>
</ul>

<table>
  <tr><th>Groupe</th><th>Symboles disponibles</th></tr>
  <tr><td><strong>Vannes</strong></td><td>Vanne porte, Vanne boule, Vanne papillon, Clapet anti-retour, Soupape sécurité, Vanne régulation</td></tr>
  <tr><td><strong>Pompes / Moteurs</strong></td><td>Pompe centrifuge, Pompe engrenages, Moteur, Ventilateur, Compresseur, Agitateur</td></tr>
  <tr><td><strong>Capteurs</strong></td><td>Sonde température, Capteur pression, Débitmètre, Capteur niveau, pH-mètre, Capteur vibration</td></tr>
  <tr><td><strong>Réservoirs</strong></td><td>Cuve verticale, Cuve horizontale, Silo, Bac de rétention</td></tr>
  <tr><td><strong>Échangeurs</strong></td><td>Échangeur thermique, Condenseur, Chaudière, Filtre</td></tr>
  <tr><td><strong>Électrique</strong></td><td>Moteur électrique, Transformateur, Disjoncteur, Contacteur, Bobine relais K, Voyant HL</td></tr>
</table>

<div class="note"><div class="ci">ℹ</div><p>Tous les symboles P&amp;ID sont des SVG vectoriels : ils restent nets à toutes les tailles. Redimensionner librement sans perte de qualité.</p></div>

<!-- ─── SYMBOLES ANIMÉS ─── -->
<h3 id="syn-anim">Symboles animés — 7 équipements (nouveauté v2)</h3>

<div class="section-intro">
  Les symboles animés sont des widgets SVG inline avec animations CSS. Ils réagissent en temps réel à l'état d'une variable PLC : <strong>animation active quand ON, symbole gris figé quand OFF</strong>. Visibles uniquement en mode Opérateur (en mode Édition, un placeholder gris les représente). <em>Exception : Batterie (niveau) lit une valeur numérique 0–100 plutôt qu'un simple ON/OFF — voir sa fiche ci-dessous.</em>
</div>

<p>Disponibles dans l'onglet 🏭 → groupe <strong>⚡ Animés</strong> en bas de la palette :</p>

<div class="block-grid">
  <div class="block-card" style="border-color:#f0883e40;">
    <div class="block-card-header"><span class="block-badge" style="color:#f0883e;border-color:#f0883e40">🔥 Chaudière granulés</span></div>
    <div class="block-card-desc">
      <strong>Animé ON :</strong> flamme oscillante orange/jaune, fumée qui monte, granulés qui tombent dans le foyer, vis sans fin en rotation.<br>
      <strong>Animé OFF :</strong> corps gris, "ARRÊT".<br>
      <strong>Taille conseillée :</strong> 90 × 90 px minimum.<br>
      <strong>Variable :</strong> bit M ou GPIO (brûleur actif).
    </div>
    <div class="block-ports"><span class="port-in">M / GPIO</span></div>
  </div>
  <div class="block-card" style="border-color:#d2992240;">
    <div class="block-card-header"><span class="block-badge" style="color:#d29922;border-color:#d2992240">🌀 Vis sans fin</span></div>
    <div class="block-card-desc">
      <strong>Animé ON :</strong> hélice tournante dans le tube, granulés qui défilent de gauche à droite.<br>
      <strong>Animé OFF :</strong> tube vide, "ARRÊT".<br>
      <strong>Taille conseillée :</strong> 120 × 50 px (widget horizontal).<br>
      <strong>Variable :</strong> M (moteur vis actif).
    </div>
    <div class="block-ports"><span class="port-in">M / GPIO</span></div>
  </div>
  <div class="block-card" style="border-color:#58a6ff40;">
    <div class="block-card-header"><span class="block-badge" style="color:#58a6ff;border-color:#58a6ff40">💧 Circulateur</span></div>
    <div class="block-card-desc">
      <strong>Animé ON :</strong> roue à aubes en rotation rapide, flux animé dans les tuyaux d'entrée et de sortie, halo lumineux.<br>
      <strong>Animé OFF :</strong> roue statique grise.<br>
      <strong>Taille conseillée :</strong> 90 × 80 px.<br>
      <strong>Variable :</strong> GPIO relais circulateur.
    </div>
    <div class="block-ports"><span class="port-in">M / GPIO</span></div>
  </div>
  <div class="block-card" style="border-color:#bc8cff40;">
    <div class="block-card-header"><span class="block-badge" style="color:#bc8cff;border-color:#bc8cff40">🔄 Vanne 3 voies</span></div>
    <div class="block-card-desc">
      <strong>Animé ON :</strong> volet qui oscille entre les deux positions, flux animé dans les voies actives, actionneur visible en haut.<br>
      <strong>Animé OFF :</strong> volet fermé, voie AB grise.<br>
      <strong>Taille conseillée :</strong> 90 × 90 px.<br>
      <strong>Variable :</strong> bit M ou GPIO (commande V3V).
    </div>
    <div class="block-ports"><span class="port-in">M / GPIO</span></div>
  </div>
  <div class="block-card" style="border-color:#3fb95040;">
    <div class="block-card-header"><span class="block-badge" style="color:#3fb950;border-color:#3fb95040">⚙️ Pompe centrifuge</span></div>
    <div class="block-card-desc">
      <strong>Animé ON :</strong> roue + aubes en rotation, flux en tirets animés sur les tuyaux aspiration et refoulement.<br>
      <strong>Animé OFF :</strong> roue statique grise.<br>
      <strong>Taille conseillée :</strong> 90 × 90 px.<br>
      <strong>Variable :</strong> GPIO relais pompe.
    </div>
    <div class="block-ports"><span class="port-in">M / GPIO</span></div>
  </div>
  <div class="block-card" style="border-color:#00d4ff40;">
    <div class="block-card-header"><span class="block-badge" style="color:#00d4ff;border-color:#00d4ff40">➡️ Flux tuyau</span></div>
    <div class="block-card-desc">
      <strong>Animé ON :</strong> bulles et flèches qui défilent dans le tube, remplissage coloré en semi-transparence.<br>
      <strong>Animé OFF :</strong> tube vide, "— ARRÊT —".<br>
      <strong>Taille conseillée :</strong> 160 × 40 px (widget horizontal large).<br>
      <strong>Variable :</strong> bit M (débit actif, pompe en marche).
    </div>
    <div class="block-ports"><span class="port-in">M / GPIO</span></div>
  </div>
  <div class="block-card" style="border-color:#3fb95040;">
    <div class="block-card-header"><span class="block-badge" style="color:#3fb950;border-color:#3fb95040">🔋 Batterie (niveau)</span></div>
    <div class="block-card-desc">
      <strong>⚠ Cas particulier :</strong> contrairement aux 6 autres symboles animés ci-dessus, ce widget n'est pas piloté par un booléen ON/OFF mais lit <strong>directement la valeur numérique 0–100</strong> de la référence liée — c'est un niveau de batterie, pas un équipement marche/arrêt.<br><br>
      <strong>Affichage :</strong> jauge remplie proportionnellement, couleur automatique selon seuil (vert ≥40%, orange 15–40%, rouge &lt;15% avec contour clignotant). Détection automatique de l'état de charge par la <strong>pente</strong> de la valeur (pas besoin d'un second registre) : un éclair animé apparaît quand le niveau monte.<br><br>
      <strong>Propriété :</strong> <em>Variable ON/OFF</em> (champ "Saisie libre") → en réalité la référence RF/AV à lire pour le niveau (ex. sortie <code>OA1</code> d'un PyBlock de calcul SOC, ou registre alimenté directement par un bloc MQTT si un BMS/Venus OS publie déjà un SOC précis).<br>
      <strong>Taille conseillée :</strong> 100 × 60 px minimum.<br>
      <strong>Cas d'usage :</strong> batterie de stockage solaire, onduleur, pack Li-ion/LiFePO4.
    </div>
    <div class="block-ports"><span class="port-in">RF / AV</span></div>
  </div>
</div>

<div class="warn"><div class="ci">⚠</div><p>Les animations CSS consomment peu de ressources, mais éviter d'en placer plus de 8–10 sur un même synoptique pour garder des performances fluides sur le Raspberry Pi.</p></div>

<h4>Configurer un symbole animé</h4>
<div class="steps">
  <div class="step"><div class="step-num">1</div><div class="step-body"><strong>Glisser</strong> le symbole depuis l'onglet 🏭 → groupe ⚡ Animés vers le canvas.</div></div>
  <div class="step"><div class="step-num">2</div><div class="step-body"><strong>Sélectionner</strong> le widget → le panneau droite affiche ses propriétés.</div></div>
  <div class="step"><div class="step-num">3</div><div class="step-body"><strong>Type</strong> : choisir parmi les 6 symboles dans la liste déroulante.</div></div>
  <div class="step"><div class="step-num">4</div><div class="step-body"><strong>Variable ON/OFF</strong> : sélectionner le bit M ou GPIO qui commande l'équipement.</div></div>
  <div class="step"><div class="step-num">5</div><div class="step-body"><strong>Couleur actif / inactif</strong> : personnaliser les couleurs de l'animation.</div></div>
  <div class="step"><div class="step-num">6</div><div class="step-body"><strong>Basculer en mode Opérateur</strong> (👁) pour voir l'animation en conditions réelles.</div></div>
</div>

<!-- ─── IMAGES ─── -->
<h3 id="syn-images">Import d'images (nouveauté v2)</h3>

<div class="section-intro">
  L'onglet 🖼 Images permet d'importer des photos ou plans de votre installation directement dans le synoptique. Les images sont <strong>encodées en base64</strong> et stockées dans le projet — aucun fichier externe requis.
</div>

<h4>Formats acceptés</h4>
<p>PNG · JPG · SVG · GIF · WebP</p>

<h4>Importer des images</h4>
<div class="steps">
  <div class="step"><div class="step-num">1</div><div class="step-body"><strong>Cliquer sur ＋ Importer image(s)</strong> dans l'onglet 🖼. Sélection multiple possible (Ctrl+clic ou Shift+clic).</div></div>
  <div class="step"><div class="step-num">2</div><div class="step-body">Les miniatures apparaissent dans la grille. Survoler une miniature → bouton ✕ pour la supprimer.</div></div>
  <div class="step"><div class="step-num">3</div><div class="step-body"><strong>Glisser</strong> une miniature depuis la palette vers le canvas pour la placer.</div></div>
</div>

<h4>Propriétés d'une image placée</h4>
<table>
  <tr><th>Propriété</th><th>Description</th></tr>
  <tr><td>Source</td><td>Sélectionner parmi les images importées via la liste déroulante</td></tr>
  <tr><td>Étiquette</td><td>Texte affiché sous l'image</td></tr>
  <tr><td>Ajustement</td><td><strong>Proportionnel</strong> : l'image est redimensionnée en conservant les proportions. <strong>Étiré</strong> : l'image remplit exactement le cadre.</td></tr>
  <tr><td>Opacité</td><td>0.0 (transparent) à 1.0 (opaque)</td></tr>
</table>

<div class="tip"><div class="ci">✅</div><p><strong>Conseil :</strong> importer un plan d'architecte ou une photo de la chaufferie comme fond de plan, puis superposer les widgets et symboles par-dessus. Régler l'opacité du fond à 0.3–0.4 pour qu'il ne masque pas les éléments.</p></div>

<p>Supprimer une image de la palette supprime automatiquement tous les widgets Image qui l'utilisent sur le canvas.</p>

<!-- ─── PAGES MULTIPLES ─── -->
<h3 id="syn-pages">Pages multiples</h3>
<p>Le synoptique supporte plusieurs pages indépendantes. Une <strong>barre d'onglets</strong> s'affiche en bas du canvas, toujours visible.</p>

<table>
  <tr><th>Action</th><th>Comment</th></tr>
  <tr><td>Naviguer</td><td>Cliquer un onglet dans la barre bas</td></tr>
  <tr><td>Ajouter une page</td><td>Bouton <code>+</code> dans la barre (mode édition)</td></tr>
  <tr><td>Ajouter un sous-menu popup</td><td>Bouton <code>⊞</code> violet dans la barre (mode édition)</td></tr>
  <tr><td>Supprimer</td><td>Bouton <code>✕</code> sur l'onglet (mode édition, minimum 1 page)</td></tr>
  <tr><td>Renommer</td><td>Double-clic sur l'onglet (mode édition)</td></tr>
</table>

<p>En mode opérateur, les boutons <code>+</code>, <code>⊞</code> et <code>✕</code> sont masqués — seule la navigation reste active.</p>

<p>Chaque page possède ses propres widgets, fond et pas de grille indépendants. Le <strong>panneau propriétés</strong> affiche les propriétés de la page courante quand aucun widget n'est sélectionné.</p>

<!-- ─── POPUP ─── -->
<h3 id="syn-popup">Sous-menus popup</h3>
<p>Une page peut être marquée <strong>popup</strong> : elle s'ouvre alors en superposition par-dessus la vue courante, avec fond semi-transparent et bouton ✕ pour fermer.</p>

<div class="steps">
  <div class="step"><div class="step-num">1</div><div class="step-body">Cliquer <code>⊞</code> dans la barre de pages → nommer le sous-menu. L'onglet s'affiche en <strong>pointillés violets</strong>.</div></div>
  <div class="step"><div class="step-num">2</div><div class="step-body">Éditer la page normalement (widgets, symboles, images).</div></div>
  <div class="step"><div class="step-num">3</div><div class="step-body">Dans le panneau propriétés (aucun widget sélectionné) → définir la <strong>largeur et hauteur</strong> du popup en px.</div></div>
  <div class="step"><div class="step-num">4</div><div class="step-body">Placer un widget <strong>→ Naviguer page</strong> sur une autre page, pointer vers ce sous-menu. En mode opérateur, il s'ouvre automatiquement en overlay.</div></div>
</div>

<p>Fermeture : bouton <strong>✕</strong> en haut à droite du popup, ou clic en dehors.</p>

<div class="tip"><div class="ci">✅</div><p><strong>Exemple d'usage :</strong> page principale "Vue chaufferie" → bouton "⚙ Paramètres" → popup "Consignes" avec des widgets Consigne sur RF0…RF5. Retour automatique à la page principale en fermant le popup.</p></div>

<!-- ─── WIDGETS NAVIGATION ─── -->
<h3 id="syn-nav-widgets">Widgets de navigation</h3>

<div class="block-grid">
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#2563eb;border-color:#2563eb40">→ Naviguer page</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> bouton libre à placer n'importe où sur le canvas. Navigue vers la page cible ou l'ouvre en popup si la cible est marquée popup.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Page cible</em> : liste de toutes les pages (indication automatique si popup)<br>
      • <em>Texte</em> : libellé du bouton<br>
      • <em>Icône</em> : emoji ou caractère (→, 🏠, ⚙, 🔥…)<br>
      • <em>Forme</em> : Rectangle / Pilule arrondie / Flèche<br>
      • <em>Couleur accent</em> : bordure et icône<br>
      • <em>Fond</em> : couleur de fond<br><br>
      En mode édition, le nom de la page cible s'affiche en petit sous le label.
    </div>
  </div>
  <div class="block-card">
    <div class="block-card-header"><span class="block-badge" style="color:#475569;border-color:#47556940">← Bouton Retour</span></div>
    <div class="block-card-desc">
      <strong>Rôle :</strong> bouton libre qui retourne à la page précédente dans l'historique de navigation. Idéal à placer en haut de chaque sous-menu popup ou page détail.<br><br>
      <strong>Propriétés :</strong><br>
      • <em>Texte</em> : "Retour" par défaut, modifiable<br>
      • <em>Icône</em> : ← par défaut<br>
      • <em>Forme</em> : Rectangle / Pilule / Flèche inversée<br>
      • <em>Couleur / Fond</em> : personnalisables<br><br>
      L'historique mémorise jusqu'à 20 pages. Désactivé visuellement si pas d'historique.
    </div>
  </div>
</div>

<!-- ─── BARRE NAV FIXE ─── -->
<h3 id="syn-nav-bar">Barre de navigation fixe</h3>
<p>Activée via le bouton <strong><code>⊟ Nav</code></strong> dans la toolbar (devient <code>⊞ Nav</code> vert quand active). S'affiche en permanence en haut du canvas, au-dessus des widgets.</p>

<table>
  <tr><th>Élément</th><th>Description</th></tr>
  <tr><td>← Retour</td><td>Retourne à la page précédente dans l'historique</td></tr>
  <tr><td>Fil d'Ariane</td><td><code>Vue principale › Chaudière › Détail K1</code> — chaque étape est cliquable</td></tr>
  <tr><td>⌂</td><td>Retour à la page 0 (accueil) en un clic</td></tr>
</table>

<p>L'état activé/désactivé est sauvegardé dans le projet.</p>

<div class="tip"><div class="ci">✅</div><p><strong>Conseil :</strong> activer la barre de navigation fixe si votre synoptique comporte 4 pages ou plus, ou si les opérateurs ne sont pas familiers avec la structure des pages. Pour un synoptique simple 2–3 pages, les boutons "Naviguer page" placés sur le canvas suffisent.</p></div>

<!-- ─── MODE OPÉRATEUR ─── -->
<h3 id="syn-vue">Mode Vue opérateur 👁</h3>
<p>Cliquer sur le badge <strong>✏ Édition</strong> (ou appuyer sur <code>Tab</code> si configuré) pour basculer en mode opérateur :</p>
<ul>
  <li>La palette et le panneau propriétés disparaissent → <strong>plein écran pour l'opérateur</strong></li>
  <li>La grille s'efface, le fond de l'installation apparaît clairement</li>
  <li>Les <strong>symboles animés</strong> s'activent et affichent leurs animations CSS</li>
  <li>Les widgets interactifs (Relais, Consigne, Bouton, Interrupteur) deviennent cliquables</li>
  <li>Mise à jour automatique via WebSocket à chaque cycle PLC</li>
</ul>

<div class="tip"><div class="ci">✅</div><p><strong>Workflow recommandé pour une chaufferie :</strong><br>
1. Placer un grand <strong>Rectangle</strong> de fond sombre comme zone chaudière.<br>
2. Ajouter le symbole animé <strong>Chaudière granulés</strong> lié à M0 (brûleur).<br>
3. Ajouter des symboles animés <strong>Circulateur</strong> liés aux GPIO K1, K2.<br>
4. Ajouter des <strong>Thermomètres</strong> sur les sondes ANA0 (départ), ANA1 (retour), ANA2 (ECS).<br>
5. Ajouter une <strong>Vanne 3 voies animée</strong> liée à M5 (position V3V).<br>
6. Relier avec des segments <strong>Tuyauterie</strong> colorés (rouge = aller chaud, bleu = retour froid).<br>
7. Ajouter des <strong>Consignes</strong> RF0 (consigne chaudière), RF1 (consigne ECS).
</p></div>

<p>Le synoptique est sauvegardé dans <code>rpi_server/synoptic.json</code> et rechargé automatiquement au démarrage du serveur RPi.</p>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="pwa"><span class="icon">📱</span> Application mobile PWA</h2>

<div class="section-intro">
  Le SCADA et le synoptique peuvent être installés sur un smartphone ou une tablette comme une application native, sans passer par un store d'applications.
</div>

<h3>Installation sur Android</h3>
<div class="steps">
  <div class="step"><div class="step-num">1</div><div class="step-body"><strong>Ouvrir Chrome</strong> sur le téléphone et naviguer vers <code>http://[IP]:5000/scada</code></div></div>
  <div class="step"><div class="step-num">2</div><div class="step-body"><strong>Menu Chrome</strong> (⋮) → <em>"Ajouter à l'écran d'accueil"</em></div></div>
  <div class="step"><div class="step-num">3</div><div class="step-body"><strong>Confirmer</strong> l'installation. L'app apparaît sur l'écran d'accueil.</div></div>
</div>

<h3>Installation sur iOS (Safari)</h3>
<div class="steps">
  <div class="step"><div class="step-num">1</div><div class="step-body"><strong>Ouvrir Safari</strong> et naviguer vers <code>http://[IP]:5000/scada</code></div></div>
  <div class="step"><div class="step-num">2</div><div class="step-body">Icône <strong>Partager</strong> (carré avec flèche) → <em>"Sur l'écran d'accueil"</em></div></div>
</div>

<h3>Fonctionnement hors-ligne</h3>
<p>Le Service Worker (<code>sw.js</code>) met en cache les ressources statiques. Quand le RPi est hors réseau :</p>
<ul>
  <li>L'application s'ouvre et affiche la <strong>dernière interface connue</strong></li>
  <li>Les appels API retournent <code>{"error": "hors-ligne"}</code> (pas de crash)</li>
  <li>La reconnexion est automatique dès que le RPi redevient accessible</li>
</ul>

<div class="note"><div class="ci">ℹ</div><p>Le Service Worker est configuré en mode <em>network-first</em> : il tente toujours le réseau d'abord, et bascule sur le cache uniquement en cas d'échec.</p></div>


<!-- ════════════════════════════════════════════════════════════ -->
<!-- ════════════════════════════════════════════════════════════ -->

<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="pyblock"><span class="icon">🐍</span> Bloc PYBLOCK — Code Python natif</h2>

<div class="section-intro">
  Le bloc PYBLOCK permet d'écrire de la logique PLC en <strong>Python 3 natif</strong>, 
  avec accès complet aux variables du moteur (registres RF, mémoires M, sondes ANA, GPIO).
  Contrairement au CArithm (syntaxe C simplifiée), PYBLOCK exécute du vrai Python avec 
  gestion des erreurs, imports math/statistics, et un <strong>dictionnaire d'état persistant</strong> 
  entre cycles. Idéal pour les algorithmes complexes, le filtrage, les statistiques et les 
  logiques temporelles avancées.
</div>

<div class="tip">
  <strong>💡 Double-clic</strong> sur un bloc PYBLOCK dans le canvas FBD pour ouvrir l'éditeur 
  flottant redimensionnable avec numéros de lignes, coloration et raccourci <kbd>Ctrl+S</kbd>.
</div>

<div class="warning">
  <strong>⚠ Sécurité :</strong> Les <code>__builtins__</code> sont restreints (pas de <code>open()</code>, 
  <code>exec()</code>, <code>import</code> dynamique, accès réseau). Les imports autorisés sont 
  <code>math</code>, <code>datetime</code>, <code>statistics</code> — disponibles directement sans import.
</div>

<h3>Variables disponibles dans le code</h3>

<table class="ref-table">
  <thead><tr><th>Variable</th><th>Type</th><th>Description</th></tr></thead>
  <tbody>
    <tr><td><code>A1 .. A4</code></td><td>float</td><td>Entrées analogiques (°C, %, valeur registre RF) — câblables depuis SENSOR/CONST/RF</td></tr>
    <tr><td><code>d1 .. d4</code></td><td>bool</td><td>Entrées booléennes (GPIO, bits Mx, DV) — câblables depuis INPUT/MEM</td></tr>
    <tr><td><code>I1</code></td><td>int</td><td>Entrée entière (registre RF converti en int)</td></tr>
    <tr><td><code>OA1 .. OA2</code></td><td>float</td><td>Sorties analogiques → écrites dans les registres RF câblés</td></tr>
    <tr><td><code>od1 .. od3</code></td><td>bool</td><td>Sorties booléennes → écrites dans GPIO/Mx câblés</td></tr>
    <tr><td><code>OI1</code></td><td>int</td><td>Sortie entière → registre RF</td></tr>
    <tr><td><code>dt</code></td><td>float (s)</td><td>Durée du dernier scan en secondes (scan_time_ms / 1000)</td></tr>
    <tr><td><code>cycle</code></td><td>int</td><td>Numéro du cycle PLC courant</td></tr>
    <tr><td><code>state</code></td><td>dict</td><td>Dictionnaire persistant entre cycles — pour intégrateurs, filtres, compteurs…</td></tr>
    <tr><td><code>read_analog(ref)</code></td><td>float</td><td>Lit directement un registre RF ou sonde ANA (ex: <code>read_analog("ANA0")</code>)</td></tr>
    <tr><td><code>read_signal(ref)</code></td><td>bool</td><td>Lit un GPIO (int) ou bit mémoire Mx (ex: <code>read_signal("M3")</code>)</td></tr>
    <tr><td><code>write_register(ref, v)</code></td><td>—</td><td>Écrit directement dans un registre RF (ex: <code>write_register("RF5", 42.0)</code>)</td></tr>
    <tr><td><code>write_signal(ref, v)</code></td><td>—</td><td>Écrit un GPIO ou bit Mx (ex: <code>write_signal("M7", True)</code>)</td></tr>
    <tr><td><code>math</code>, <code>datetime</code>, <code>statistics</code></td><td>module</td><td>Libs Python standard disponibles directement</td></tr>
  </tbody>
</table>

<h3>Configuration des ports</h3>
<p>Comme pour CArithm, le nombre d'entrées et sorties est configurable dans les propriétés du bloc :</p>
<table class="ref-table">
  <thead><tr><th>Param</th><th>Défaut</th><th>Description</th></tr></thead>
  <tbody>
    <tr><td>Nb A (float)</td><td>2</td><td>Entrées analogiques A1..A8</td></tr>
    <tr><td>Nb d (bool)</td><td>1</td><td>Entrées booléennes d1..d8</td></tr>
    <tr><td>Nb I (int)</td><td>0</td><td>Entrées entières I1..I2</td></tr>
    <tr><td>Nb OA (float)</td><td>1</td><td>Sorties analogiques OA1..OA8</td></tr>
    <tr><td>Nb od (bool)</td><td>1</td><td>Sorties booléennes od1..od8</td></tr>
    <tr><td>Nb OI (int)</td><td>0</td><td>Sorties entières OI1</td></tr>
  </tbody>
</table>

<h3>Exemples commentés</h3>

<h4>Exemple 1 — Filtre passe-bas (moyenne glissante)</h4>
<div class="code-block"># Filtre passe-bas sur A1 — constante de temps tau configurable
tau = 30.0  # secondes

# Initialiser l'état au premier cycle
if 'filtered' not in state:
    state['filtered'] = A1

# Formule filtre RC discret : alpha = dt / (tau + dt)
alpha = dt / (tau + dt)
state['filtered'] = alpha * A1 + (1 - alpha) * state['filtered']

OA1 = state['filtered']  # valeur filtrée → registre RF</div>

<h4>Exemple 2 — Compteur horaire avec reset</h4>
<div class="code-block"># Cumule le temps de marche (d1=signal marche) en heures → OA1
# d1 = True quand l'équipement tourne
# d2 = True pour reset du compteur

if d2:  # reset
    state['hours'] = 0.0
elif d1:  # en marche
    state.setdefault('hours', 0.0)
    state['hours'] += dt / 3600.0  # dt en secondes → heures

OA1 = state.get('hours', 0.0)
write_register("RF10", OA1)  # écriture directe en plus du port OA1</div>

<h4>Exemple 3 — Loi d'eau personnalisée</h4>
<div class="code-block"># Calcul de la consigne départ selon température extérieure
# A1 = T extérieure, A2 = consigne ambiante
# OA1 = consigne départ calculée

T_ext = A1   # température extérieure °C
T_amb = A2   # consigne ambiante °C (ex: 20°C)

# Loi d'eau linéaire entre deux points :
# T_ext=-10 → départ=65°C,  T_ext=+15 → départ=35°C
T_dep_min = 35.0   # départ à T_ext haute
T_dep_max = 65.0   # départ à T_ext basse
T_ext_min = -10.0
T_ext_max = 15.0

ratio = (T_ext - T_ext_min) / (T_ext_max - T_ext_min)
ratio = max(0.0, min(1.0, ratio))  # clamp 0..1
OA1 = T_dep_max - ratio * (T_dep_max - T_dep_min)

# Correction selon écart ambiance réelle vs consigne
T_amb_reel = read_analog("ANA7")
correction = (T_amb - T_amb_reel) * 2.0  # 2°C départ par °C d'écart ambiance
OA1 = max(25.0, min(75.0, OA1 + correction))</div>

<h4>Exemple 4 — Détecteur de gel avec hystérésis et temporisation</h4>
<div class="code-block"># A1 = température extérieure
# od1 = alarme gel avec hystérésis + délai confirmation
SEUIL_GEL   = 2.0   # °C — déclenchement gel
SEUIL_DEGEL = 5.0   # °C — fin alarme gel
DELAI_S     = 120   # secondes de confirmation avant alarme

if A1 < SEUIL_GEL:
    state.setdefault('timer_gel', 0.0)
    state['timer_gel'] += dt
    od1 = state['timer_gel'] >= DELAI_S  # alarme après DELAI_S s
else:
    if A1 > SEUIL_DEGEL:
        state['timer_gel'] = 0.0  # reset timer seulement si bien au-dessus
    od1 = False  # plus d'alarme

write_signal("M5", od1)  # écriture directe bit mémoire M5</div>

<h4>Exemple 5 — Statistiques températures (min/max/écart)</h4>
<div class="code-block"># A1..A4 = 4 sondes de température
# OA1 = moyenne, OA2 = écart-type, od1 = alarme si écart > seuil

temperatures = [A1, A2, A3, A4]
valides = [t for t in temperatures if t > -50]  # filtrer sondes débranchées

if valides:
    OA1 = statistics.mean(valides)
    OA2 = statistics.stdev(valides) if len(valides) > 1 else 0.0
    od1 = OA2 > 10.0  # alarme si écart > 10°C entre sondes
else:
    OA1 = OA2 = 0.0
    od1 = True  # alarme si toutes les sondes KO</div>

<div class="tip" style="margin-top:20px;">
  <strong>🔑 Différences clés PYBLOCK vs CArithm :</strong><br>
  • Python natif (indentation, list comprehensions, f-strings...) vs syntaxe C simplifiée<br>
  • <code>state</code> persistant entre cycles vs pas de mémoire inter-cycles dans CArithm<br>
  • <code>read_analog()</code> / <code>write_register()</code> accessibles directement<br>
  • <code>math</code>, <code>statistics</code>, <code>datetime</code> disponibles<br>
  • Messages d'erreur détaillés dans le journal PLC
</div>


<h2 id="raccourcis-globaux"><span class="icon">⌨</span> Raccourcis clavier — Référence complète</h2>

<h3>Application Qt — fenêtre principale</h3>
<table>
  <tr><th>Touche</th><th>Action</th></tr>
  <tr><td><kbd>F5</kbd></td><td>Démarrer la simulation PLC</td></tr>
  <tr><td><kbd>F6</kbd></td><td>Arrêter la simulation PLC</td></tr>
  <tr><td><kbd>F7</kbd></td><td>Déployer vers le Raspberry Pi</td></tr>
  <tr><td><kbd>F8</kbd></td><td>Ouvrir / fermer le synoptique</td></tr>
  <tr><td><kbd>Ctrl+S</kbd></td><td>Enregistrer le projet</td></tr>
  <tr><td><kbd>Ctrl+N</kbd></td><td>Nouveau projet</td></tr>
  <tr><td><kbd>Ctrl+O</kbd></td><td>Ouvrir un projet</td></tr>
  <tr><td><kbd>Ctrl+G</kbd></td><td>Ouvrir le Configurateur GPIO (menu Raspberry Pi)</td></tr>
</table>

<h3>Canvas FBD — blocs et fils</h3>
<table>
  <tr><th>Touche</th><th>Action</th></tr>
  <tr><td><kbd>Suppr</kbd></td><td>Supprimer le bloc ou fil sélectionné</td></tr>
  <tr><td><kbd>← ↑ → ↓</kbd></td><td>Déplacer le bloc sélectionné d'un pas de grille</td></tr>
  <tr><td><kbd>F</kbd></td><td>Ajuster la vue sur tous les blocs (fitView)</td></tr>
  <tr><td><kbd>Ctrl+Z</kbd></td><td>Annuler (undo, 40 niveaux)</td></tr>
  <tr><td><kbd>Ctrl+Y</kbd> ou <kbd>Ctrl+Maj+Z</kbd></td><td>Rétablir (redo)</td></tr>
  <tr><td><kbd>Ctrl+A</kbd></td><td>Tout sélectionner (multi-sélection)</td></tr>
  <tr><td>Clic droit sur le canvas</td><td>Menu contextuel (ajouter bloc, coller, etc.)</td></tr>
  <tr><td>Molette souris</td><td>Zoom avant / arrière</td></tr>
  <tr><td>Clic molette + glisser</td><td>Panoramique (pan)</td></tr>
  <tr><td><kbd>Espace</kbd> + glisser</td><td>Panoramique alternatif</td></tr>
</table>

<h3>Canvas FBD — groupes</h3>
<table>
  <tr><th>Touche</th><th>Action</th></tr>
  <tr><td><kbd>Ctrl+G</kbd> (focus canvas)</td><td>Grouper les blocs sélectionnés</td></tr>
  <tr><td><kbd>Ctrl+Maj+G</kbd></td><td>Dégrouper le bloc GROUP sélectionné</td></tr>
  <tr><td>Double-clic sur un bloc GROUP</td><td>Entrer dans le groupe</td></tr>
  <tr><td><kbd>Échap</kbd></td><td>Sortir du groupe courant (retour au niveau parent)</td></tr>
</table>

<h3>Canvas FBD — pages</h3>
<table>
  <tr><th>Action</th><th>Comment</th></tr>
  <tr><td>Changer de page</td><td>Cliquer un onglet ou boutons <strong>◀ ▶</strong></td></tr>
  <tr><td>Ajouter une page</td><td>Bouton <strong>+</strong> dans la barre de navigation</td></tr>
  <tr><td>Supprimer la page</td><td>Bouton <strong>✕</strong> (minimum 1 page)</td></tr>
  <tr><td>Renommer une page</td><td>Double-clic sur le nom de page dans la barre</td></tr>
  <tr><td>Ajuster la vue</td><td>Bouton <strong>⊡ Ajuster</strong> ou touche <kbd>F</kbd></td></tr>
</table>

<h3>Éditeur Synoptique</h3>
<table>
  <tr><th>Touche</th><th>Action</th></tr>
  <tr><td><kbd>Tab</kbd></td><td>Basculer mode Édition ✏ ↔ mode Vue opérateur 👁</td></tr>
  <tr><td><kbd>Ctrl+D</kbd></td><td>Dupliquer le widget sélectionné (décalé +20 px)</td></tr>
  <tr><td><kbd>Ctrl+S</kbd></td><td>Sauvegarder le synoptique</td></tr>
  <tr><td><kbd>Suppr</kbd> / <kbd>Backspace</kbd></td><td>Supprimer le widget sélectionné</td></tr>
  <tr><td><kbd>← ↑ → ↓</kbd></td><td>Déplacer le widget d'un pas de grille</td></tr>
</table>

<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="validation"><span class="icon">✓</span> Validation du câblage FBD</h2>


<div class="section-intro">
  Le bouton <strong>✓ Valider</strong> dans la barre du canvas FBD analyse le programme et signale les erreurs avant déploiement. Un clic sur une erreur dans le rapport saute directement à la page concernée.
</div>

<h3>Règles de validation</h3>
<table>
  <tr><th>Catégorie</th><th>Vérification</th><th>Niveau</th></tr>
  <tr><td>Connexions</td><td>Ports d'entrée obligatoires non connectés</td><td>⚠ Avertissement</td></tr>
  <tr><td>Intégrité</td><td>Fils vers des blocs inexistants</td><td>✗ Erreur</td></tr>
  <tr><td>GPIO</td><td>Deux blocs affectés au même GPIO de sortie</td><td>✗ Erreur</td></tr>
  <tr><td>Registres</td><td>Registre RF lu avant d'être écrit sur cette page</td><td>⚠ Avertissement</td></tr>
  <tr><td>Pages</td><td>PAGE_OUT sans PAGE_IN correspondant</td><td>⚠ Avertissement</td></tr>
  <tr><td>PID</td><td>Bloc PID sans référence PV configurée</td><td>✗ Erreur</td></tr>
  <tr><td>CArithm</td><td>Bloc CArithm sans code saisi</td><td>⚠ Avertissement</td></tr>
</table>

<p>La validation s'exécute automatiquement à chaque modification du programme. Le bouton affiche le résumé en couleur :</p>
<ul>
  <li><span style="color:#3fb950">✓ Valide</span> — aucun problème</li>
  <li><span style="color:#d29922">✓ Valide (N avert.)</span> — programme fonctionnel mais à vérifier</li>
  <li><span style="color:#f85149">✗ N erreur(s)</span> — problèmes bloquants à corriger</li>
</ul>


<!-- ════════════════════════════════════════════════════════════ -->
<h2 id="api-complete"><span class="icon">🔌</span> API REST — Référence complète</h2>

<p class="section-intro">Toutes les routes Flask exposées par <code>server.py</code> sur le port 5000. Les requêtes retournent du JSON sauf indication contraire. En mode sécurisé, un cookie de session <code>session_token</code> est requis (obtenu via <code>POST /login</code>).</p>

<h3>État et contrôle PLC</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/state</div><div class="endpoint-desc">État complet : gpio, memory, analog, registers, timers, counters, pids, cycle, error_count, on_rpi, ts</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/status</div><div class="endpoint-desc">Résumé rapide : running, cycle, error, on_rpi</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/plc/start</div><div class="endpoint-desc">Démarre le scan PLC</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/plc/stop</div><div class="endpoint-desc">Arrête le scan PLC</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/plc/scan_time</div><div class="endpoint-desc">Modifie le cycle. Body : <code>{"ms": 100}</code></div></div></div>

<h3>Programme</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/program</div><div class="endpoint-desc">Programme actif (liste JSON de blocs)</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/program</div><div class="endpoint-desc">Charger un programme. Body : tableau de blocs. Sauvegarde automatique sur disque + auto-backup versionné.</div></div></div>

<h3>Analogique / Températures</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/analog</div><div class="endpoint-desc">Toutes les lectures en temps réel. Chaque canal retourne : <code>celsius</code>, <code>celsius_raw</code> (avant calibration), <code>voltage</code>, <code>name</code>, <code>probe</code>, <code>sim</code>, <code>in_alarm</code></div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/analog/history?channel=ANA0&amp;hours=24</div><div class="endpoint-desc">Historique SQLite du canal — liste <code>[{ts, t}]</code></div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/analog/history/csv?channel=ANA0&amp;hours=24</div><div class="endpoint-desc">Export CSV téléchargeable. Headers : <code>timestamp, datetime, celsius</code></div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/analog/stats?channel=ANA0&amp;hours=24</div><div class="endpoint-desc">Statistiques sur la période : <code>min, max, avg, last, count</code></div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/analog/latest</div><div class="endpoint-desc">Dernière valeur DB pour chaque canal</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/analog/sim</div><div class="endpoint-desc">Forcer tension de simulation. Body : <code>{"ref":"ANA0","value":0.55}</code></div></div></div>

<h3>GPIO — Lecture, Écriture, Scan, Test</h3>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/gpio/write</div><div class="endpoint-desc">Forcer un GPIO en sortie. Body : <code>{"pin":5,"value":true}</code>. Alias : <code>/api/gpio</code> (compatibilité synoptique)</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/gpio/status</div><div class="endpoint-desc">État de tous les GPIO configurés : mode, valeur, nom, active_low, pull</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/gpio/scan</div><div class="endpoint-desc">Lance un scan des GPIO (lecture entrées + actualisation sorties). Body : vide ou <code>{}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/gpio/test</div><div class="endpoint-desc">Test d'une sortie GPIO (pulse ON/OFF). Body : <code>{"pin":5,"duration_ms":500}</code></div></div></div>

<h3>Variables PLC — Registres RF, Mémoires M, Variables AV/DV</h3>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/register/write</div><div class="endpoint-desc">Écrire un registre flottant RF0–RF15. Body : <code>{"ref":"RF0","value":75.0}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/memory/write</div><div class="endpoint-desc">Écrire un bit mémoire M0–M31. Body : <code>{"ref":"M5","value":true}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/av/write</div><div class="endpoint-desc">Écrire une variable analogique nommée (AV). Body : <code>{"varname":"TempConsigne","value":65.0}</code></div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/av/read</div><div class="endpoint-desc">Lire toutes les variables AV — dict <code>{varname: value}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/dv/write</div><div class="endpoint-desc">Écrire une variable booléenne nommée (DV). Body : <code>{"varname":"PompeActive","value":true}</code></div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/dv/read</div><div class="endpoint-desc">Lire toutes les variables DV — dict <code>{varname: bool}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/dv/reset</div><div class="endpoint-desc">Remettre à zéro une variable DV. Body : <code>{"varname":"PompeActive"}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/set_register</div><div class="endpoint-desc">Alias synoptique pour écrire un RF ou RF/M. Body : <code>{"ref":"RF2","value":80.0}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/set_dv</div><div class="endpoint-desc">Alias synoptique pour écrire une DV. Body : <code>{"varname":"Etat","value":true}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/action</div><div class="endpoint-desc">Action générique synoptique : start/stop PLC, forcer bit M. Body : <code>{"action":"start"}</code> ou <code>{"action":"set_m","ref":"M0","value":true}</code></div></div></div>

<h3>Calibration</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/calibration</div><div class="endpoint-desc">Calibration de tous les canaux (name, offset, gain, alarm_high, alarm_low, unit, enabled)</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/calibration/ANA0</div><div class="endpoint-desc">Mettre à jour la calibration d'un canal. Body : <code>{"name":"Retour CH","offset":0.5,"gain":1.0,"alarm_high":90,"alarm_low":3,"enabled":true}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/calibration/reset</div><div class="endpoint-desc">Réinitialiser un canal aux valeurs par défaut. Body : <code>{"channel":"ANA0"}</code></div></div></div>

<h3>Recettes</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/recipes</div><div class="endpoint-desc">Toutes les recettes (nom, description, date, setpoints, memory)</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/recipes/save</div><div class="endpoint-desc">Créer ou modifier une recette. Body : <code>{"name":"Mode été","description":"...","setpoints":{"RF0":18},"memory":{"M10":false}}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/recipes/apply</div><div class="endpoint-desc">Appliquer une recette au moteur PLC actif. Body : <code>{"name":"Mode été"}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/recipes/delete</div><div class="endpoint-desc">Supprimer une recette. Body : <code>{"name":"Mode été"}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/recipes/snapshot</div><div class="endpoint-desc">Créer une recette depuis l'état courant du moteur (tous RF + bits M actifs). Body : <code>{"name":"Snapshot_01","description":"..."}</code></div></div></div>

<h3>Sauvegardes versionnées</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/backup/list</div><div class="endpoint-desc">Liste des sauvegardes (id, filename, date, blocks, size). Triée du plus récent au plus ancien.</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/backup/save</div><div class="endpoint-desc">Créer une sauvegarde horodatée. Body : <code>{"label":"avant modif K7"}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/backup/restore</div><div class="endpoint-desc">Restaurer un programme. Body : <code>{"id":"programme_20250601_080000"}</code>. Le programme est rechargé dans le moteur.</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/backup/download/&lt;id&gt;</div><div class="endpoint-desc">Télécharger le fichier JSON d'une sauvegarde (Content-Disposition: attachment)</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/backup/delete</div><div class="endpoint-desc">Supprimer une sauvegarde. Body : <code>{"id":"..."}</code></div></div></div>

<h3>Rapports & Export</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/report/html?hours=24</div><div class="endpoint-desc">Rapport HTML autonome avec sparklines SVG, tableau des sondes (min/max/moy), état des relais. Imprimable → PDF via le navigateur.</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/report/csv?hours=24</div><div class="endpoint-desc">Export CSV multi-canaux téléchargeable. Colonnes : <code>datetime, ANA0, ANA1, ..., ANA11</code></div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/report/json?hours=24</div><div class="endpoint-desc">Données brutes JSON : historique complet, statistiques par canal, snapshot du moteur courant</div></div></div>

<h3>Synoptique</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/synoptic</div><div class="endpoint-desc">Charger la définition du synoptique sauvegardée (pages, widgets, grid)</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/synoptic</div><div class="endpoint-desc">Sauvegarder le synoptique. Body : définition complète JSON des pages et widgets</div></div></div>

<h3>Telegram</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/telegram/config</div><div class="endpoint-desc">Lire la config Telegram (token masqué après les 6 premiers caractères)</div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/telegram/config</div><div class="endpoint-desc">Mettre à jour la config Telegram et la sauvegarder dans config.json. Body : <code>{"token":"...","chat_ids":["123"],"alarm_high":85,"alarm_low":3,"report_hour":8,"report_enabled":true}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/telegram/test</div><div class="endpoint-desc">Envoyer un message de test à tous les chat_ids configurés pour vérifier la connectivité bot</div></div></div>

<h3>Authentification</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/api/auth/status</div><div class="endpoint-desc">État de la sécurité : <code>{"enabled": false, "https": false, "username": "admin"}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/api/auth/config</div><div class="endpoint-desc">Mettre à jour la configuration sécurité. Redémarrage du service requis pour appliquer. Body : <code>{"enabled":true,"https":false,"username":"admin","password":"newpass"}</code></div></div></div>
<div class="endpoint"><span class="method post">POST</span><div class="endpoint-info"><div class="endpoint-url">/login</div><div class="endpoint-desc">Authentification — retourne un cookie de session (TTL 8h). Body form : <code>username, password</code></div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/logout</div><div class="endpoint-desc">Déconnexion — supprime la session en mémoire</div></div></div>

<h3>Interfaces web</h3>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/</div><div class="endpoint-desc">Tableau de bord RPi simplifié (index.html) — état PLC, températures, relais</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/scada</div><div class="endpoint-desc">Interface SCADA complète (11 onglets) — synoptique, températures, historique, commandes, alarmes, système, recettes, sauvegardes, Telegram, sécurité, calibration</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/synoptic</div><div class="endpoint-desc">Éditeur de synoptique serveur (synoptic.html) — vue opérateur déployée sur RPi</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/manifest.json</div><div class="endpoint-desc">Manifest PWA pour installation mobile sur iOS/Android</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/sw.js</div><div class="endpoint-desc">Service Worker pour mode hors-ligne (cache des ressources statiques)</div></div></div>
<div class="endpoint"><span class="method get">GET</span><div class="endpoint-info"><div class="endpoint-url">/static/&lt;filename&gt;</div><div class="endpoint-desc">Fichiers statiques (icônes PWA, CSS, JS)</div></div></div>


<footer>
  <p>RPi-PLC Studio — Documentation Utilisateur — Version 3.0</p>
  <p>Matériel : Raspberry Pi 3/4/5 · ADS1115 × 1–3 · NTC40 × 4–12 · Relais × jusqu'à 24</p>
  <p>Logiciel : Python 3 · PyQt5 · Flask · SQLite · SocketIO · Chart.js · HTML5 Canvas</p>
  <p>Modules : auth · telegram_bot · recipes · backup_manager · calibration · report_generator</p>
  <p>GPIO : gpiod v2 (Bookworm 64-bit) · lgpio (fallback) · mode simulation (PC)</p>
  <p>Interfaces : SCADA (11 onglets) · Synoptique v3 (13 widgets + 30 P&amp;ID + 6 animés + images + navigation + popup) · PWA mobile · API REST (52 routes)</p>
</footer>


</main>

<script>
// Navigation active sur scroll
const sections = document.querySelectorAll('h2[id], h3[id]');
const n